# Table B16.5.1-7d. Sensitivities for Space Cooling Electricty Consumption Delta Q ODfan (kWh,electrical)
| Case        | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     | Min | Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:----------- | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| ---:| ---:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE110-CE100 |         -8 |           -7 |              -6 |            -7 |                 |               -7 |              -7 |     |  -8 |  -6 |     29.9 |     |             -7 |               -7 |               -7 |     |         -6 | 
| CE120-CE110 |         -5 |           -6 |             -11 |            -5 |                 |               -5 |              -5 |     | -11 |  -5 |    114.1 |     |             -5 |               -5 |               -5 |     |        -11 | 
| CE120-CE100 |        -13 |          -13 |             -17 |           -12 |                 |              -13 |             -13 |     | -17 | -12 |     37.1 |     |            -13 |              -13 |              -13 |     |        -17 | 
| CE130-CE100 |        -63 |          -63 |             -64 |           -62 |                 |              -63 |             -62 |     | -64 | -62 |      3.7 |     |            -63 |              -63 |              -63 |     |        -64 | 
| CE140-CE130 |         -1 |           -1 |              -1 |            -1 |                 |               -1 |              -1 |     |  -1 |  -1 |     37.5 |     |             -1 |               -1 |               -1 |     |         -1 | 
| CE140-CE110 |        -56 |          -57 |             -59 |           -56 |                 |              -56 |             -56 |     | -59 | -56 |      6.3 |     |            -56 |              -56 |              -56 |     |        -59 | 
| CE150-CE110 |          6 |            5 |               0 |             5 |                 |                6 |               6 |     |   0 |   6 |    100.7 |     |              6 |                6 |                6 |     |          0 | 
| CE160-CE150 |         -5 |           -5 |              -7 |            -5 |                 |               -6 |              -5 |     |  -7 |  -5 |     27.1 |     |             -6 |               -6 |               -6 |     |         -7 | 
| CE165-CE160 |          9 |            9 |              11 |             9 |                 |               10 |               9 |     |   9 |  11 |     17.3 |     |              9 |                9 |                9 |     |         11 | 
| CE170-CE150 |        -32 |          -32 |             -34 |           -31 |                 |              -32 |             -31 |     | -34 | -31 |      8.2 |     |            -32 |              -32 |              -32 |     |        -34 | 
| CE180-CE150 |        -10 |          -10 |             -10 |            -9 |                 |              -11 |             -10 |     | -11 |  -9 |     14.3 |     |            -11 |              -11 |              -10 |     |        -10 | 
| CE180-CE170 |         22 |           22 |              23 |            22 |                 |               21 |              21 |     |  21 |  23 |      9.6 |     |             21 |               21 |               21 |     |         23 | 
| CE185-CE180 |          9 |            9 |              11 |            10 |                 |               10 |              10 |     |   9 |  11 |     24.6 |     |             10 |               10 |               10 |     |         11 | 
| CE190-CE180 |        -48 |          -47 |             -45 |           -48 |                 |              -47 |             -47 |     | -48 | -45 |      5.5 |     |            -47 |              -47 |              -47 |     |        -45 | 
| CE190-CE140 |          4 |            5 |               3 |             4 |                 |                5 |               5 |     |   3 |   5 |     34.5 |     |              5 |                5 |                5 |     |          3 | 
| CE195-CE190 |          3 |            2 |               2 |             3 |                 |                2 |               2 |     |   2 |   3 |     62.1 |     |              2 |                2 |                2 |     |          2 | 
| CE195-CE185 |        -54 |          -54 |             -55 |           -55 |                 |              -55 |             -54 |     | -55 | -54 |      2.0 |     |            -55 |              -55 |              -55 |     |        -55 | 
| CE195-CE130 |          6 |            6 |               4 |             6 |                 |                6 |               6 |     |   4 |   6 |     27.2 |     |              6 |                6 |                6 |     |          4 | 
| CE200-CE100 |          5 |            4 |               2 |             4 |                 |                5 |               6 |     |   2 |   6 |     77.9 |     |              5 |                5 |                5 |     |          2 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


