# Table B16.5.1-8a. Sensitivities Delta COP (kWh,thermal)
| Case        | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     |   Min |   Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:----------- | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| -----:| -----:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE110-CE100 |       0.99 |         0.95 |            1.03 |          1.01 |            1.00 |             1.01 |            1.01 |     |  0.95 |  1.03 |      7.6 |     |           0.99 |             0.99 |             0.99 |     |       1.03 | 
| CE120-CE110 |       0.21 |         0.25 |            0.16 |          0.21 |            0.21 |             0.20 |            0.20 |     |  0.16 |  0.25 |     44.5 |     |           0.21 |             0.21 |             0.21 |     |       0.16 | 
| CE120-CE100 |       1.20 |         1.20 |            1.18 |          1.22 |            1.20 |             1.20 |            1.21 |     |  1.18 |  1.22 |      2.8 |     |           1.20 |             1.20 |             1.20 |     |       1.18 | 
| CE130-CE100 |      -0.48 |        -0.48 |           -0.46 |         -0.45 |           -0.50 |            -0.48 |           -0.50 |     | -0.50 | -0.45 |     10.0 |     |          -0.50 |            -0.48 |            -0.48 |     |      -0.46 | 
| CE140-CE130 |       0.86 |         0.82 |            0.94 |          0.90 |            0.87 |             0.88 |            0.88 |     |  0.82 |  0.94 |     13.4 |     |           0.86 |             0.86 |             0.86 |     |       0.94 | 
| CE140-CE110 |      -0.61 |        -0.61 |           -0.54 |         -0.56 |           -0.63 |            -0.61 |           -0.63 |     | -0.63 | -0.54 |     13.9 |     |          -0.63 |            -0.61 |            -0.61 |     |      -0.54 | 
| CE150-CE110 |       0.24 |         0.29 |            0.21 |          0.29 |            0.25 |             0.24 |            0.25 |     |  0.21 |  0.29 |     31.9 |     |           0.25 |             0.25 |             0.25 |     |       0.21 | 
| CE160-CE150 |       0.22 |         0.21 |            0.20 |          0.25 |            0.21 |             0.20 |            0.19 |     |  0.19 |  0.25 |     30.4 |     |           0.21 |             0.21 |             0.21 |     |       0.20 | 
| CE165-CE160 |      -0.92 |        -0.92 |           -0.91 |         -0.96 |           -0.92 |            -0.92 |           -0.92 |     | -0.96 | -0.91 |      5.5 |     |          -0.90 |            -0.91 |            -0.91 |     |      -0.91 | 
| CE170-CE150 |      -0.24 |        -0.24 |           -0.23 |         -0.22 |           -0.26 |            -0.26 |           -0.27 |     | -0.27 | -0.22 |     19.1 |     |          -0.26 |            -0.24 |            -0.24 |     |      -0.23 | 
| CE180-CE150 |       0.42 |         0.41 |            0.42 |          0.33 |            0.39 |             0.40 |            0.38 |     |  0.33 |  0.42 |     22.8 |     |           0.42 |             0.41 |             0.41 |     |       0.42 | 
| CE180-CE170 |       0.66 |         0.65 |            0.64 |          0.55 |            0.65 |             0.65 |            0.65 |     |  0.55 |  0.66 |     16.9 |     |           0.68 |             0.65 |             0.65 |     |       0.64 | 
| CE185-CE180 |      -1.19 |        -1.19 |           -1.21 |         -1.20 |           -1.19 |            -1.20 |           -1.20 |     | -1.21 | -1.19 |      1.7 |     |          -1.20 |            -1.19 |            -1.19 |     |      -1.21 | 
| CE190-CE180 |      -0.63 |        -0.63 |           -0.60 |         -0.57 |           -0.65 |            -0.64 |           -0.65 |     | -0.65 | -0.57 |     12.7 |     |          -0.66 |            -0.63 |            -0.63 |     |      -0.60 | 
| CE190-CE140 |       0.64 |         0.68 |            0.57 |          0.60 |            0.62 |             0.61 |            0.61 |     |  0.57 |  0.68 |     16.4 |     |           0.64 |             0.64 |             0.64 |     |       0.57 | 
| CE195-CE190 |      -1.10 |        -1.10 |           -1.13 |         -1.12 |           -1.09 |            -1.09 |           -1.10 |     | -1.13 | -1.09 |      3.3 |     |          -1.09 |            -1.10 |            -1.10 |     |      -1.13 | 
| CE195-CE185 |      -0.54 |        -0.54 |           -0.51 |         -0.49 |           -0.55 |            -0.54 |           -0.55 |     | -0.55 | -0.49 |     12.1 |     |          -0.55 |            -0.54 |            -0.54 |     |      -0.51 | 
| CE195-CE130 |       0.40 |         0.40 |            0.38 |          0.38 |            0.40 |             0.40 |            0.39 |     |  0.38 |  0.40 |      4.2 |     |           0.40 |             0.40 |             0.40 |     |       0.38 | 
| CE200-CE100 |       1.23 |         1.22 |            1.24 |          1.30 |            1.24 |             1.21 |            1.19 |     |  1.19 |  1.30 |      8.9 |     |           1.23 |             1.23 |             1.23 |     |       1.24 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


