# Table B16.5.1-8b. Sensitivities Coil Loads, Delta Total (kWh,thermal)
| Case        | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     |   Min |   Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:----------- | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| -----:| -----:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE110-CE100 |        -35 |          -34 |             -38 |           -38 |             -35 |              -35 |             -35 |     |   -38 |   -34 |     12.5 |     |            -35 |              -35 |              -35 |     |        -38 | 
| CE120-CE110 |        -16 |          -17 |             -40 |           -16 |             -16 |              -16 |             -16 |     |   -40 |   -16 |    146.5 |     |            -16 |              -16 |              -17 |     |        -40 | 
| CE120-CE100 |        -51 |          -51 |             -78 |           -55 |             -51 |              -51 |             -51 |     |   -78 |   -51 |     52.7 |     |            -51 |              -52 |              -52 |     |        -78 | 
| CE130-CE100 |      -3581 |        -3581 |           -3626 |         -3579 |           -3581 |            -3581 |           -3578 |     | -3626 | -3578 |      1.3 |     |          -3581 |            -3581 |            -3581 |     |      -3626 | 
| CE140-CE130 |        -21 |          -21 |             -20 |           -21 |             -21 |              -21 |             -21 |     |   -21 |   -20 |      4.9 |     |            -21 |              -21 |              -22 |     |        -20 | 
| CE140-CE110 |      -3567 |        -3568 |           -3608 |         -3561 |           -3567 |            -3567 |           -3565 |     | -3608 | -3561 |      1.3 |     |          -3567 |            -3567 |            -3568 |     |      -3608 | 
| CE150-CE110 |        752 |          751 |             739 |           772 |             746 |              752 |             752 |     |   739 |   772 |      4.4 |     |            752 |              752 |              753 |     |        739 | 
| CE160-CE150 |        -16 |          -17 |             -26 |           -19 |             -18 |              -17 |             -16 |     |   -26 |   -16 |     59.5 |     |            -17 |              -17 |              -18 |     |        -26 | 
| CE165-CE160 |         37 |           38 |              51 |            40 |              38 |               37 |              36 |     |    36 |    51 |     40.0 |     |             36 |               37 |               38 |     |         51 | 
| CE170-CE150 |      -2284 |        -2285 |           -2317 |         -2291 |           -2284 |            -2285 |           -2283 |     | -2317 | -2283 |      1.5 |     |          -2285 |            -2285 |            -2286 |     |      -2317 | 
| CE180-CE150 |        -22 |          -22 |             -33 |             7 |             -28 |              -22 |             -21 |     |   -33 |     7 |    172.5 |     |            -22 |              -22 |              -24 |     |        -33 | 
| CE180-CE170 |       2262 |         2263 |            2284 |          2298 |            2256 |             2263 |            2262 |     |  2256 |  2298 |      1.8 |     |           2263 |             2263 |             2261 |     |       2284 | 
| CE185-CE180 |         12 |           40 |              55 |            48 |              41 |               40 |              40 |     |    12 |    55 |    107.3 |     |             40 |               40 |               40 |     |         55 | 
| CE190-CE180 |      -3917 |        -3918 |           -3937 |         -3956 |           -3907 |            -3917 |           -3916 |     | -3956 | -3907 |      1.3 |     |          -3918 |            -3918 |            -3916 |     |      -3937 | 
| CE190-CE140 |        380 |          379 |             377 |           384 |             378 |              380 |             379 |     |   377 |   384 |      1.8 |     |            380 |              379 |              380 |     |        377 | 
| CE195-CE190 |         24 |           24 |              23 |            23 |              23 |               24 |              24 |     |    23 |    24 |      5.8 |     |             24 |               24 |               24 |     |         23 | 
| CE195-CE185 |      -3905 |        -3934 |           -3970 |         -3981 |           -3925 |            -3934 |           -3933 |     | -3981 | -3905 |      1.9 |     |          -3934 |            -3934 |            -3933 |     |      -3970 | 
| CE195-CE130 |        383 |          382 |             379 |           387 |             381 |              382 |             382 |     |   379 |   387 |      1.9 |     |            382 |              382 |              382 |     |        379 | 
| CE200-CE100 |       1698 |         1636 |            1693 |          1728 |            1687 |             1698 |            1700 |     |  1636 |  1728 |      5.4 |     |           1697 |             1697 |             1697 |     |       1693 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


