# Table B16.5.1-8c. Sensitivities Coil Loads, Delta Sensible (kWh,thermal)
| Case        | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     |   Min |   Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:----------- | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| -----:| -----:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE110-CE100 |        -35 |          -34 |             -38 |           -38 |             -35 |              -35 |             -35 |     |   -38 |   -34 |     12.5 |     |            -35 |              -35 |              -35 |     |        -38 | 
| CE120-CE110 |        -16 |          -17 |             -40 |           -16 |             -16 |              -16 |             -16 |     |   -40 |   -16 |    146.5 |     |            -16 |              -16 |              -17 |     |        -40 | 
| CE120-CE100 |        -51 |          -51 |             -78 |           -55 |             -51 |              -51 |             -51 |     |   -78 |   -51 |     52.8 |     |            -51 |              -52 |              -52 |     |        -78 | 
| CE130-CE100 |      -3581 |        -3581 |           -3626 |         -3579 |           -3581 |            -3581 |           -3578 |     | -3626 | -3578 |      1.3 |     |          -3581 |            -3581 |            -3581 |     |      -3626 | 
| CE140-CE130 |        -21 |          -21 |             -20 |           -21 |             -21 |              -21 |             -21 |     |   -21 |   -20 |      4.9 |     |            -21 |              -21 |              -22 |     |        -20 | 
| CE140-CE110 |      -3567 |        -3568 |           -3608 |         -3561 |           -3567 |            -3567 |           -3565 |     | -3608 | -3561 |      1.3 |     |          -3567 |            -3567 |            -3568 |     |      -3608 | 
| CE150-CE110 |         13 |           12 |               0 |            30 |              13 |               13 |              13 |     |     0 |    30 |    228.7 |     |             13 |               13 |               14 |     |          0 | 
| CE160-CE150 |        -17 |          -17 |             -26 |           -17 |             -17 |              -17 |             -16 |     |   -26 |   -16 |     58.9 |     |            -17 |              -17 |              -18 |     |        -26 | 
| CE165-CE160 |         37 |           37 |              51 |            40 |              36 |               37 |              36 |     |    36 |    51 |     40.1 |     |             36 |               37 |               38 |     |         51 | 
| CE170-CE150 |      -2285 |        -2285 |           -2317 |         -2288 |           -2285 |            -2285 |           -2283 |     | -2317 | -2283 |      1.5 |     |          -2285 |            -2286 |            -2286 |     |      -2317 | 
| CE180-CE150 |      -2241 |        -2240 |           -2250 |         -2179 |           -2239 |            -2240 |           -2239 |     | -2250 | -2179 |      3.2 |     |          -2241 |            -2240 |            -2241 |     |      -2250 | 
| CE180-CE170 |         44 |           45 |              66 |           109 |              46 |               45 |              45 |     |    44 |   109 |    144.8 |     |             45 |               45 |               45 |     |         66 | 
| CE185-CE180 |         11 |           40 |              55 |            46 |              39 |               40 |              40 |     |    11 |    55 |    110.0 |     |             40 |               40 |               40 |     |         55 | 
| CE190-CE180 |      -1329 |        -1330 |           -1350 |         -1394 |           -1331 |            -1330 |           -1329 |     | -1394 | -1329 |      4.9 |     |          -1330 |            -1330 |            -1330 |     |      -1350 | 
| CE190-CE140 |         10 |           10 |               7 |            18 |              10 |               10 |               9 |     |     7 |    18 |    100.3 |     |             10 |               10 |               11 |     |          7 | 
| CE195-CE190 |         24 |           24 |              23 |            23 |              23 |               24 |              24 |     |    23 |    24 |      5.7 |     |             24 |               24 |               24 |     |         23 | 
| CE195-CE185 |      -1316 |        -1346 |           -1382 |         -1418 |           -1347 |            -1346 |           -1345 |     | -1418 | -1316 |      7.6 |     |          -1346 |            -1346 |            -1346 |     |      -1382 | 
| CE195-CE130 |         13 |           13 |              10 |            20 |              13 |               12 |              12 |     |    10 |    20 |     81.6 |     |             12 |               12 |               12 |     |         10 | 
| CE200-CE100 |        476 |          415 |             472 |           509 |             477 |              477 |             479 |     |   415 |   509 |     19.7 |     |            476 |              476 |              476 |     |        472 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


