# Table B16.5.1-8d. Sensitivities Coil Loads, Delta Latent (kWh,thermal)
| Case        | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     |   Min |   Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:----------- | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| -----:| -----:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE110-CE100 |          0 |            0 |               0 |             0 |               0 |                0 |               0 |     |     0 |     0 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE120-CE110 |          0 |            0 |               0 |             0 |               0 |                0 |               0 |     |     0 |     0 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE120-CE100 |          0 |            0 |               0 |             0 |               0 |                0 |               0 |     |     0 |     0 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE130-CE100 |          0 |            0 |               0 |             0 |               0 |                0 |               0 |     |     0 |     0 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE140-CE130 |          0 |            0 |               0 |             0 |               0 |                0 |               0 |     |     0 |     0 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE140-CE110 |          0 |            0 |               0 |             0 |               0 |                0 |               0 |     |     0 |     0 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE150-CE110 |        739 |          739 |             739 |           742 |             733 |              739 |             739 |     |   733 |   742 |      1.2 |     |            739 |              739 |              739 |     |        739 | 
| CE160-CE150 |          1 |            0 |               0 |            -2 |              -1 |                0 |               0 |     |    -2 |     1 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE165-CE160 |          0 |            0 |               0 |             1 |               1 |                0 |               0 |     |     0 |     1 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE170-CE150 |          1 |            0 |               0 |            -3 |               1 |                0 |               0 |     |    -3 |     1 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE180-CE150 |       2219 |         2218 |            2218 |          2186 |            2211 |             2218 |            2218 |     |  2186 |  2219 |      1.5 |     |           2218 |             2218 |             2217 |     |       2218 | 
| CE180-CE170 |       2218 |         2218 |            2218 |          2189 |            2210 |             2218 |            2218 |     |  2189 |  2218 |      1.3 |     |           2218 |             2218 |             2217 |     |       2218 | 
| CE185-CE180 |          1 |            0 |               0 |             2 |               2 |                0 |               0 |     |     0 |     2 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE190-CE180 |      -2588 |        -2587 |           -2587 |         -2562 |           -2576 |            -2587 |           -2587 |     | -2588 | -2562 |      1.0 |     |          -2588 |            -2587 |            -2586 |     |      -2587 | 
| CE190-CE140 |        370 |          370 |             370 |           366 |             368 |              370 |             370 |     |   366 |   370 |      1.0 |     |            370 |              370 |              370 |     |        370 | 
| CE195-CE190 |          0 |            0 |               0 |             0 |               0 |                0 |               0 |     |     0 |     0 |        - |     |              0 |                0 |                0 |     |          0 | 
| CE195-CE185 |      -2589 |        -2587 |           -2587 |         -2563 |           -2578 |            -2587 |           -2587 |     | -2589 | -2563 |      1.0 |     |          -2588 |            -2587 |            -2587 |     |      -2587 | 
| CE195-CE130 |        370 |          370 |             370 |           367 |             368 |              370 |             370 |     |   367 |   370 |      0.9 |     |            370 |              370 |              370 |     |        370 | 
| CE200-CE100 |       1222 |         1221 |            1221 |          1219 |            1210 |             1221 |            1221 |     |  1210 |  1222 |      1.0 |     |           1221 |             1221 |             1221 |     |       1221 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


