# Table B16.5.1-9a. Indoor Drybulb Temperature: Mean (C)
| Case                     | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     |  Min |  Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:------------------------ | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| ----:| ----:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE100 dry lo IDB hi ODB  |       22.2 |         22.2 |            22.3 |          22.3 |            22.2 |             22.2 |            22.6 |     | 22.2 | 22.6 |      2.0 |     |           22.2 |             22.2 |             22.2 |     |       22.3 | 
| CE110 as 100 lo ODB      |       22.2 |         22.2 |            22.3 |          22.3 |            22.2 |             22.2 |            22.5 |     | 22.2 | 22.5 |      1.5 |     |           22.2 |             22.2 |             22.2 |     |       22.3 | 
| CE120 as 100 hi IDB      |       26.7 |         26.7 |            26.8 |          26.7 |            26.7 |             26.7 |            27.1 |     | 26.7 | 27.1 |      1.4 |     |           26.7 |             26.7 |             26.7 |     |       26.8 | 
| CE130 as 100 lo PLR      |       22.2 |         22.2 |            22.1 |          22.1 |            22.2 |             22.2 |            21.6 |     | 21.6 | 22.2 |      2.5 |     |           22.2 |             22.2 |             22.2 |     |       22.1 | 
| CE140 as 130 lo ODB      |       22.2 |         22.2 |            22.1 |          22.1 |            22.2 |             22.2 |            21.5 |     | 21.5 | 22.2 |      3.1 |     |           22.2 |             22.2 |             22.2 |     |       22.1 | 
| CE150 as 110 hi SHR      |       22.2 |         22.2 |            22.3 |          22.3 |            22.2 |             22.2 |            22.7 |     | 22.2 | 22.7 |      2.1 |     |           22.2 |             22.2 |             22.2 |     |       22.3 | 
| CE160 as 150 hi IDB      |       26.7 |         26.7 |            26.8 |          26.7 |            26.7 |             26.7 |            27.0 |     | 26.7 | 27.0 |      1.1 |     |           26.7 |             26.7 |             26.7 |     |       26.8 | 
| CE165 as 150 m IDB m ODB |       23.3 |         23.3 |            23.4 |          23.4 |            23.3 |             23.3 |            23.8 |     | 23.3 | 23.8 |      2.1 |     |           23.3 |             23.3 |             23.3 |     |       23.4 | 
| CE170 as 150 m SHR m PLR |       22.2 |         22.2 |            22.2 |          22.2 |            22.2 |             22.2 |            22.1 |     | 22.1 | 22.2 |      0.5 |     |           22.2 |             22.2 |             22.2 |     |       22.2 | 
| CE180 as 150 lo SHR      |       22.2 |         22.2 |            22.3 |          22.3 |            22.2 |             22.2 |            22.3 |     | 22.2 | 22.3 |      0.6 |     |           22.2 |             22.2 |             22.2 |     |       22.3 | 
| CE185 lo SHR hi ODB      |       22.2 |         22.2 |            22.3 |          22.3 |            22.2 |             22.2 |            22.4 |     | 22.2 | 22.4 |      0.8 |     |           22.2 |             22.2 |             22.2 |     |       22.3 | 
| CE190 as 180 lo PLR      |       22.2 |         22.2 |            22.1 |          22.1 |            22.2 |             22.2 |            21.9 |     | 21.9 | 22.2 |      1.1 |     |           22.2 |             22.2 |             22.2 |     |       22.1 | 
| CE195 as 185 lo PLR      |       22.2 |         22.2 |            22.1 |          22.1 |            22.2 |             22.2 |            22.0 |     | 22.0 | 22.2 |      0.9 |     |           22.2 |             22.2 |             22.2 |     |       22.1 | 
| CE200 ARI  PLR=1 hi SHR  |       26.7 |         26.7 |            26.8 |          26.8 |            26.7 |             26.7 |            26.7 |     | 26.7 | 26.8 |      0.4 |     |           26.7 |             26.7 |             26.7 |     |       26.8 | 

$$ ABS[ (Max-Min) / (Mean of Analytical Solutions)]


