# Table B16.5.1-10a. Humidity Ratio: Mean
| Case                     | CA-SIS/EDF | clim2000/EDF | DOE-2.1E/CIEMAT | DOE-2.1E/NREL | EnergyPlus/GARD | TRNSYS-ideal/TUD | TRNSYS-real/TUD |     |    Min |    Max | Dev % $$ |     | Analytical/TUD | Analytical/HTAL1 | Analytical/HTAL2 |     | TEST 0.0.0 | 
|:------------------------ | ----------:| ------------:| ---------------:| -------------:| ---------------:| ----------------:| ---------------:| ---:| ------:| ------:| --------:| ---:| --------------:| ----------------:| ----------------:| ---:| ----------:| 
| CE100 dry lo IDB hi ODB  |     0.0075 |       0.0069 |          0.0076 |        0.0074 |          0.0075 |           0.0075 |          0.0075 |     | 0.0069 | 0.0076 |      9.4 |     |         0.0074 |           0.0073 |           0.0073 |     |     0.0076 | 
| CE110 as 100 lo ODB      |     0.0066 |       0.0069 |          0.0070 |        0.0064 |          0.0066 |           0.0066 |          0.0066 |     | 0.0064 | 0.0070 |      9.8 |     |         0.0065 |           0.0064 |           0.0064 |     |     0.0070 | 
| CE120 as 100 hi IDB      |     0.0080 |       0.0070 |          0.0078 |        0.0078 |          0.0080 |           0.0080 |          0.0080 |     | 0.0070 | 0.0080 |     13.2 |     |         0.0079 |           0.0079 |           0.0079 |     |     0.0078 | 
| CE130 as 100 lo PLR      |     0.0075 |       0.0069 |          0.0076 |        0.0073 |          0.0075 |           0.0075 |          0.0075 |     | 0.0069 | 0.0076 |      9.4 |     |         0.0074 |           0.0073 |           0.0073 |     |     0.0076 | 
| CE140 as 130 lo ODB      |     0.0065 |       0.0069 |          0.0071 |        0.0064 |          0.0066 |           0.0066 |          0.0066 |     | 0.0064 | 0.0071 |     10.2 |     |         0.0065 |           0.0064 |           0.0064 |     |     0.0071 | 
| CE150 as 110 hi SHR      |     0.0083 |       0.0085 |          0.0082 |        0.0083 |          0.0084 |           0.0083 |          0.0085 |     | 0.0082 | 0.0085 |      4.0 |     |         0.0082 |           0.0082 |           0.0082 |     |     0.0082 | 
| CE160 as 150 hi IDB      |     0.0102 |       0.0101 |          0.0097 |        0.0099 |          0.0103 |           0.0101 |          0.0102 |     | 0.0097 | 0.0103 |      5.8 |     |         0.0100 |           0.0099 |           0.0099 |     |     0.0097 | 
| CE165 as 150 m IDB m ODB |     0.0093 |       0.0098 |          0.0090 |        0.0092 |          0.0094 |           0.0093 |          0.0095 |     | 0.0090 | 0.0098 |      9.2 |     |         0.0093 |           0.0092 |           0.0092 |     |     0.0090 | 
| CE170 as 150 m SHR m PLR |     0.0106 |       0.0107 |          0.0105 |        0.0105 |          0.0106 |           0.0105 |          0.0105 |     | 0.0105 | 0.0107 |      2.2 |     |         0.0104 |           0.0104 |           0.0105 |     |     0.0105 | 
| CE180 as 150 lo SHR      |     0.0164 |       0.0164 |          0.0166 |        0.0164 |          0.0162 |           0.0163 |          0.0164 |     | 0.0162 | 0.0166 |      2.6 |     |         0.0162 |           0.0162 |           0.0162 |     |     0.0166 | 
| CE185 lo SHR hi ODB      |     0.0162 |       0.0171 |          0.0164 |        0.0162 |          0.0161 |           0.0162 |          0.0163 |     | 0.0161 | 0.0171 |      6.4 |     |         0.0161 |           0.0160 |           0.0161 |     |     0.0164 | 
| CE190 as 180 lo PLR      |     0.0160 |       0.0161 |          0.0163 |        0.0159 |          0.0159 |           0.0159 |          0.0157 |     | 0.0157 | 0.0163 |      3.5 |     |         0.0158 |           0.0159 |           0.0159 |     |     0.0163 | 
| CE195 as 185 lo PLR      |     0.0156 |       0.0164 |          0.0158 |        0.0155 |          0.0154 |           0.0155 |          0.0153 |     | 0.0153 | 0.0164 |      7.0 |     |         0.0154 |           0.0154 |           0.0154 |     |     0.0158 | 
| CE200 ARI  PLR=1 hi SHR  |     0.0114 |       0.0115 |          0.0109 |        0.0111 |          0.0115 |           0.0113 |          0.0113 |     | 0.0109 | 0.0115 |      5.1 |     |         0.0111 |           0.0111 |           0.0111 |     |     0.0109 | 

$$ ABS[ (Max-Min) / (Mean of Analytical Solutions)]


