# Table B16.5.2-1a. Annual Space Cooling Electricity Consumption - Total (kWh,electrical)
| Case          | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |   Min |   Max |  Mean | Dev % $$ |     | TEST 0.0.0 | 
|:------------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| -----:| -----:| -----:| --------:| ---:| ----------:| 
| CE300         |      35634 |         34750 |              34755 |      34746 |   34976 |   35070 |     | 34746 | 35634 | 34988 |      2.5 |     |      34755 | 
| CE310         |      39973 |         39379 |              39384 |      39290 |   39520 |   39608 |     | 39290 | 39973 | 39526 |      1.7 |     |      39384 | 
| CE320         |      40060 |         38745 |              38792 |      39079 |   39401 |   39457 |     | 38745 | 40060 | 39256 |      3.3 |     |      38792 | 
| CE330         |      40963 |         39708 |              39438 |      40143 |   40535 |   40330 |     | 39438 | 40963 | 40186 |      3.8 |     |      39438 | 
| CE340         |      40619 |         39358 |              39265 |      39783 |   40065 |   39947 |     | 39265 | 40619 | 39840 |      3.4 |     |      39265 | 
| CE350         |      32237 |         30547 |              30548 |      31145 |   31587 |   31742 |     | 30547 | 32237 | 31301 |      5.4 |     |      30548 | 
| CE360         |      55299 |         54064 |              54016 |      54705 |   54843 |   55068 |     | 54016 | 55299 | 54666 |      2.3 |     |      54016 | 
| CE400         |      32045 |         30846 |              30876 |      31013 |         |   31413 |     | 30846 | 32045 | 31239 |      3.8 |     |      30876 | 
| CE410         |      32078 |         31668 |              31699 |            |         |   31503 |     | 31503 | 32078 | 31737 |      1.8 |     |      31699 | 
| CE420         |      33387 |         32530 |              32910 |      32736 |         |   33208 |     | 32530 | 33387 | 32954 |      2.6 |     |      32910 | 
| CE430         |      32538 |         31932 |              31811 |      31772 |         |   31818 |     | 31772 | 32538 | 31974 |      2.4 |     |      31811 | 
| CE440         |      33691 |         33032 |              32973 |      33032 |         |   33248 |     | 32973 | 33691 | 33195 |      2.2 |     |      32973 | 
| CE500         |      22338 |         22817 |              22822 |      23035 |   22323 |   23138 |     | 22323 | 23138 | 22745 |      3.6 |     |      22822 | 
| CE500 May-Sep |      17391 |         17872 |              17870 |      17996 |   17435 |   18051 |     | 17391 | 18051 | 17769 |      3.7 |     |      17870 | 
| CE510 May-Sep |      34609 |         35971 |              35970 |      35732 |   34849 |   35845 |     | 34609 | 35971 | 35496 |      3.8 |     |      35970 | 
| CE520         |      24987 |         25389 |              25390 |      25017 |   25131 |   25781 |     | 24987 | 25781 | 25282 |      3.1 |     |      25390 | 
| CE522         |      23544 |         24293 |              24307 |      24078 |   23620 |   24360 |     | 23544 | 24360 | 24034 |      3.4 |     |      24307 | 
| CE525         |      20321 |         20408 |              20421 |      20702 |   20242 |   21323 |     | 20242 | 21323 | 20569 |      5.3 |     |      20421 | 
| CE530         |      17281 |         17540 |              17537 |      17742 |   17442 |   17875 |     | 17281 | 17875 | 17570 |      3.4 |     |      17537 | 
| CE540         |      19430 |         19878 |              19874 |      19061 |   19537 |   20164 |     | 19061 | 20164 | 19657 |      5.6 |     |      19874 | 
| CE545         |      15687 |         15802 |              15791 |      16636 |   15791 |   16339 |     | 15687 | 16636 | 16008 |      5.9 |     |      15791 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


