# Table B16.5.2-1b. Annual Space Cooling Electricity Consumption - Compressor (kWh,e)
| Case          | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |   Min |   Max |  Mean | Dev % $$ |     | TEST 0.0.0 | 
|:------------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| -----:| -----:| -----:| --------:| ---:| ----------:| 
| CE300         |      22354 |         21569 |              21573 |      23884 |   21770 |   21876 |     | 21569 | 23884 | 22171 |     10.4 |     |      21573 | 
| CE310         |      26340 |         25813 |              25817 |      28428 |   25937 |   26053 |     | 25813 | 28428 | 26398 |      9.9 |     |      25817 | 
| CE320         |      26433 |         25250 |              25294 |      28217 |   25846 |   25912 |     | 25250 | 28217 | 26159 |     11.3 |     |      25294 | 
| CE330         |      27300 |         26172 |              25925 |      29281 |   26928 |   26775 |     | 25925 | 29281 | 27063 |     12.4 |     |      25925 | 
| CE340         |      26963 |         25829 |              25745 |      28921 |   26473 |   26400 |     | 25745 | 28921 | 26722 |     11.9 |     |      25745 | 
| CE350         |      19317 |         17802 |              17801 |      20283 |   18738 |   18891 |     | 17801 | 20283 | 18805 |     13.2 |     |      17801 | 
| CE360         |      40106 |         38999 |              38955 |      43843 |   39697 |   39941 |     | 38955 | 43843 | 40257 |     12.1 |     |      38955 | 
| CE400         |      19179 |         18106 |              18131 |      20151 |         |   18629 |     | 18106 | 20151 | 18839 |     10.9 |     |      18131 | 
| CE410         |      19204 |         18823 |              18850 |            |         |   18685 |     | 18685 | 19204 | 18891 |      2.8 |     |      18850 | 
| CE420         |      20359 |         19596 |              19934 |      21873 |         |   20214 |     | 19596 | 21873 | 20395 |     11.2 |     |      19934 | 
| CE430         |      19599 |         19059 |              18951 |      20910 |         |   18966 |     | 18951 | 20910 | 19497 |     10.0 |     |      18951 | 
| CE440         |      20629 |         20042 |              19989 |      22170 |         |   20249 |     | 19989 | 22170 | 20616 |     10.6 |     |      19989 | 
| CE500         |      17854 |         18473 |              18478 |      20406 |   17858 |   18522 |     | 17854 | 20406 | 18599 |     13.7 |     |      18478 | 
| CE500 May-Sep |      13942 |         14508 |              14506 |      15967 |   13989 |   14491 |     | 13942 | 15967 | 14567 |     13.9 |     |      14506 | 
| CE510 May-Sep |      27748 |         28811 |              28810 |      31669 |   27902 |   28721 |     | 27748 | 31669 | 28944 |     13.5 |     |      28810 | 
| CE520         |      19521 |         20121 |              20126 |      21999 |   19655 |   20185 |     | 19521 | 21999 | 20268 |     12.2 |     |      20126 | 
| CE522         |      18620 |         19407 |              19418 |      21235 |   18690 |   19281 |     | 18620 | 21235 | 19442 |     13.4 |     |      19418 | 
| CE525         |      16558 |         16880 |              16893 |      18522 |   16507 |   17443 |     | 16507 | 18522 | 17134 |     11.8 |     |      16893 | 
| CE530         |      13657 |         14127 |              14124 |      15652 |   13856 |   14172 |     | 13657 | 15652 | 14265 |     14.0 |     |      14124 | 
| CE540         |      15021 |         15680 |              15677 |      16752 |   15164 |   15664 |     | 15021 | 16752 | 15660 |     11.1 |     |      15677 | 
| CE545         |      12622 |         12967 |              12957 |      14765 |   12751 |   13215 |     | 12622 | 14765 | 13213 |     16.2 |     |      12957 | 

$$ ABS[ (Max-Min) / (Mean of Analytical Solutions)]


