# Table B16.5.2-2a. Annual Space Cooling Electricity Consumption - Supply Fan (kWh,electrical)
| Case          | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |   Min |   Max |  Mean | Dev % $$ |     | TEST 0.0.0 | 
|:------------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| -----:| -----:| -----:| --------:| ---:| ----------:| 
| CE300         |      10880 |         10880 |              10880 |      10862 |   10880 |   10880 |     | 10862 | 10880 | 10877 |      0.2 |     |      10880 | 
| CE310         |      10880 |         10880 |              10880 |      10862 |   10880 |   10880 |     | 10862 | 10880 | 10877 |      0.2 |     |      10880 | 
| CE320         |      10880 |         10880 |              10880 |      10862 |   10880 |   10880 |     | 10862 | 10880 | 10877 |      0.2 |     |      10880 | 
| CE330         |      10880 |         10880 |              10880 |      10862 |   10880 |   10880 |     | 10862 | 10880 | 10877 |      0.2 |     |      10880 | 
| CE340         |      10880 |         10880 |              10880 |      10862 |   10880 |   10880 |     | 10862 | 10880 | 10877 |      0.2 |     |      10880 | 
| CE350         |      10880 |         10880 |              10880 |      10862 |   10880 |   10880 |     | 10862 | 10880 | 10877 |      0.2 |     |      10880 | 
| CE360         |      10880 |         10880 |              10880 |      10862 |   10880 |   10880 |     | 10862 | 10880 | 10877 |      0.2 |     |      10880 | 
| CE400         |      10880 |         10880 |              10880 |      10862 |         |   10880 |     | 10862 | 10880 | 10876 |      0.2 |     |      10880 | 
| CE410         |      10880 |         10880 |              10880 |            |         |   10880 |     | 10880 | 10880 | 10880 |      0.0 |     |      10880 | 
| CE420         |      10880 |         10880 |              10880 |      10862 |         |   10880 |     | 10862 | 10880 | 10876 |      0.2 |     |      10880 | 
| CE430         |      10880 |         10880 |              10880 |      10862 |         |   10880 |     | 10862 | 10880 | 10876 |      0.2 |     |      10880 | 
| CE440         |      10880 |         10880 |              10880 |      10862 |         |   10880 |     | 10862 | 10880 | 10876 |      0.2 |     |      10880 | 
| CE500         |       2564 |          2369 |               2369 |       2628 |    2553 |    2639 |     |  2369 |  2639 |  2520 |     10.7 |     |       2369 | 
| CE500 May-Sep |       1972 |          1837 |               1837 |       2029 |    1970 |    2035 |     |  1837 |  2035 |  1947 |     10.2 |     |       1837 | 
| CE510 May-Sep |       3923 |          4099 |               4099 |       4063 |    3972 |    4073 |     |  3923 |  4099 |  4038 |      4.4 |     |       4099 | 
| CE520         |       3125 |          2874 |               2871 |       3019 |    3131 |    3200 |     |  2871 |  3200 |  3037 |     10.8 |     |       2871 | 
| CE522         |       2816 |          2704 |               2707 |       2843 |    2819 |    2904 |     |  2704 |  2904 |  2799 |      7.1 |     |       2707 | 
| CE525         |       2152 |          1886 |               1885 |       2180 |    2136 |    2221 |     |  1885 |  2221 |  2077 |     16.2 |     |       1885 | 
| CE530         |       2072 |          1833 |               1833 |       2090 |    2051 |    2117 |     |  1833 |  2117 |  1999 |     14.2 |     |       1833 | 
| CE540         |       2522 |          2258 |               2258 |       2309 |    2500 |    2573 |     |  2258 |  2573 |  2403 |     13.1 |     |       2258 | 
| CE545         |       1753 |          1501 |               1501 |       1871 |    1739 |    1786 |     |  1501 |  1871 |  1692 |     21.9 |     |       1501 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


