# Table B16.5.2-4a. Annual Space Cooling Coil Loads - Total Sensible + Latent (kWh,thermal)
| Case          | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |    Min |    Max |   Mean | Dev % $$ |     | TEST 0.0.0 | 
|:------------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| ------:| ------:| ------:| --------:| ---:| ----------:| 
| CE300         |      80427 |         77283 |              77292 |      77318 |   77745 |   78257 |     |  77283 |  80427 |  78054 |      4.0 |     |      77292 | 
| CE310         |      99342 |         97395 |              97412 |      96448 |   97296 |   97261 |     |  96448 |  99342 |  97526 |      3.0 |     |      97412 | 
| CE320         |      99792 |         96356 |              96493 |      96084 |   97141 |   96957 |     |  96084 |  99792 |  97137 |      3.8 |     |      96493 | 
| CE330         |     105013 |        100730 |             100993 |     102211 |  103713 |  102008 |     | 100730 | 105013 | 102445 |      4.2 |     |     100993 | 
| CE340         |     102728 |         99028 |              99223 |      99709 |  100676 |   99753 |     |  99028 | 102728 | 100186 |      3.7 |     |      99223 | 
| CE350         |      69388 |         63736 |              63635 |      65790 |   66860 |   67389 |     |  63635 |  69388 |  66133 |      8.7 |     |      63635 | 
| CE360         |     162974 |        159807 |             159854 |     161248 |  161200 |  162168 |     | 159807 | 162974 | 161209 |      2.0 |     |     159854 | 
| CE400         |      68793 |         64918 |              65025 |      65414 |         |   66898 |     |  64918 |  68793 |  66209 |      5.9 |     |      65025 | 
| CE410         |      68673 |         66780 |              66844 |            |         |   66175 |     |  66175 |  68673 |  67118 |      3.7 |     |      66844 | 
| CE420         |      72609 |         69611 |              70882 |      70349 |         |   71803 |     |  69611 |  72609 |  71051 |      4.2 |     |      70882 | 
| CE430         |      69756 |         67641 |              67219 |      67141 |         |   67200 |     |  67141 |  69756 |  67792 |      3.9 |     |      67219 | 
| CE440         |      73711 |         71380 |              71181 |      71417 |         |   72029 |     |  71181 |  73711 |  71944 |      3.5 |     |      71181 | 
| CE500         |      63357 |         65996 |              65992 |      65571 |   63105 |   65614 |     |  63105 |  65996 |  64939 |      4.5 |     |      65992 | 
| CE500 May-Sep |      48443 |         50693 |              50690 |      50354 |   48440 |   50357 |     |  48440 |  50693 |  49830 |      4.5 |     |      50690 | 
| CE510 May-Sep |     108974 |        114018 |             114015 |     112793 |  108979 |  112781 |     | 108974 | 114018 | 111927 |      4.5 |     |     114015 | 
| CE520         |      63422 |         66571 |              66565 |      66088 |   63212 |   66146 |     |  63212 |  66571 |  65334 |      5.1 |     |      66565 | 
| CE522         |      63389 |         66373 |              66372 |      65851 |   63157 |   65900 |     |  63157 |  66373 |  65174 |      4.9 |     |      66372 | 
| CE525         |      63293 |         65399 |              65395 |      64973 |   63002 |   65155 |     |  63002 |  65399 |  64536 |      3.7 |     |      65395 | 
| CE530         |      45046 |         46634 |              46631 |      46944 |   44875 |   47002 |     |  44875 |  47002 |  46189 |      4.6 |     |      46631 | 
| CE540         |      45113 |         47130 |              47126 |      47297 |   44980 |   47462 |     |  44980 |  47462 |  46518 |      5.3 |     |      47126 | 
| CE545         |      44981 |         46240 |              46236 |      46612 |   44775 |   46668 |     |  44775 |  46668 |  45919 |      4.1 |     |      46236 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


