# Table B16.5.2-4b. Annual Space Cooling Coil Loads - Sensible (kWh,thermal)
| Case          | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |    Min |    Max |   Mean | Dev % $$ |     | TEST 0.0.0 | 
|:------------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| ------:| ------:| ------:| --------:| ---:| ----------:| 
| CE300         |      56662 |         55797 |              55805 |      55252 |   55209 |   55191 |     |  55191 |  56662 |  55653 |      2.6 |     |      55805 | 
| CE310         |      56256 |         56301 |              56313 |      55225 |   55185 |   55083 |     |  55083 |  56313 |  55727 |      2.2 |     |      56313 | 
| CE320         |      62859 |         62697 |              62747 |      62043 |   62009 |   62734 |     |  62009 |  62859 |  62515 |      1.4 |     |      62747 | 
| CE330         |      63083 |         63311 |              63328 |      63779 |   62649 |   61822 |     |  61822 |  63779 |  62995 |      3.1 |     |      63328 | 
| CE340         |      63033 |         63053 |              63111 |      62886 |   62381 |   61406 |     |  61406 |  63111 |  62645 |      2.7 |     |      63111 | 
| CE350         |      50371 |         47684 |              47677 |      48545 |   48589 |   48768 |     |  47677 |  50371 |  48606 |      5.5 |     |      47677 | 
| CE360         |     134977 |        134920 |             134940 |     135287 |  134206 |  134697 |     | 134206 | 135287 | 134838 |      0.8 |     |     134940 | 
| CE400         |      41952 |         41419 |              41437 |      40688 |         |   41181 |     |  40688 |  41952 |  41335 |      3.1 |     |      41437 | 
| CE410         |      45677 |         47659 |              47660 |            |         |   45585 |     |  45585 |  47660 |  46645 |      4.4 |     |      47660 | 
| CE420         |      50390 |         49666 |              50612 |      49524 |         |   49984 |     |  49524 |  50612 |  50035 |      2.2 |     |      50612 | 
| CE430         |      47863 |         47731 |              47454 |      46739 |         |   46143 |     |  46143 |  47863 |  47186 |      3.6 |     |      47454 | 
| CE440         |      50876 |         50593 |              50492 |      50060 |         |   49785 |     |  49785 |  50876 |  50361 |      2.2 |     |      50492 | 
| CE500         |      45044 |         47650 |              47646 |      47491 |   44874 |   47530 |     |  44874 |  47650 |  46706 |      5.9 |     |      47646 | 
| CE500 May-Sep |      34443 |         36596 |              36593 |      36476 |   34448 |   36480 |     |  34443 |  36596 |  35839 |      6.0 |     |      36593 | 
| CE510 May-Sep |      77489 |         82306 |              82303 |      81566 |   77499 |   81563 |     |  77489 |  82306 |  80454 |      6.0 |     |      82303 | 
| CE520         |      45110 |         48102 |              48096 |      47986 |   44977 |   48059 |     |  44977 |  48102 |  47055 |      6.6 |     |      48096 | 
| CE522         |      45076 |         47962 |              47961 |      47758 |   44924 |   47795 |     |  44924 |  47962 |  46913 |      6.5 |     |      47961 | 
| CE525         |      44979 |         47218 |              47213 |      46930 |   44775 |   47110 |     |  44775 |  47218 |  46371 |      5.3 |     |      47213 | 
| CE530         |      45046 |         46574 |              46570 |      46944 |   44874 |   47002 |     |  44874 |  47002 |  46168 |      4.6 |     |      46570 | 
| CE540         |      45112 |         47023 |              47019 |      47288 |   44977 |   47460 |     |  44977 |  47460 |  46480 |      5.3 |     |      47019 | 
| CE545         |      44981 |         46214 |              46210 |      46612 |   44775 |   46668 |     |  44775 |  46668 |  45910 |      4.1 |     |      46210 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


