# Table B16.5.2-5. Annual Space Cooling Coil Loads - Latent (kWh,thermal)
| Case          | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |   Min |   Max |  Mean | Dev % $$ |     | TEST 0.0.0 | 
|:------------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| -----:| -----:| -----:| --------:| ---:| ----------:| 
| CE300         |      23765 |         21487 |              21487 |      22066 |   22535 |   23067 |     | 21487 | 23765 | 22401 |     10.2 |     |      21487 | 
| CE310         |      43086 |         41094 |              41099 |      41222 |   42111 |   42178 |     | 41094 | 43086 | 41798 |      4.8 |     |      41099 | 
| CE320         |      36932 |         33659 |              33746 |      34040 |   35133 |   34224 |     | 33659 | 36932 | 34622 |      9.5 |     |      33746 | 
| CE330         |      41929 |         37419 |              37666 |      38433 |   41063 |   40186 |     | 37419 | 41929 | 39449 |     11.4 |     |      37666 | 
| CE340         |      39695 |         35974 |              36113 |      36823 |   38296 |   38346 |     | 35974 | 39695 | 37541 |      9.9 |     |      36113 | 
| CE350         |      19017 |         16052 |              15958 |      17245 |   18271 |   18621 |     | 15958 | 19017 | 17527 |     17.5 |     |      15958 | 
| CE360         |      27997 |         24887 |              24914 |      25961 |   26994 |   27470 |     | 24887 | 27997 | 26371 |     11.8 |     |      24914 | 
| CE400         |      26840 |         23498 |              23588 |      24726 |         |   25717 |     | 23498 | 26840 | 24874 |     13.4 |     |      23588 | 
| CE410         |      22996 |         19121 |              19184 |            |         |   20590 |     | 19121 | 22996 | 20473 |     18.9 |     |      19184 | 
| CE420         |      22219 |         19945 |              20270 |      20826 |         |   21855 |     | 19945 | 22219 | 21023 |     10.8 |     |      20270 | 
| CE430         |      21893 |         19909 |              19765 |      20403 |         |   21057 |     | 19765 | 21893 | 20605 |     10.3 |     |      19765 | 
| CE440         |      22835 |         20788 |              20689 |      21357 |         |   22244 |     | 20689 | 22835 | 21583 |      9.9 |     |      20689 | 
| CE500         |      18313 |         18346 |              18346 |      18080 |   18231 |   18084 |     | 18080 | 18346 | 18233 |      1.5 |     |      18346 | 
| CE500 May-Sep |      14000 |         14097 |              14097 |      13879 |   13991 |   13877 |     | 13877 | 14097 | 13990 |      1.6 |     |      14097 | 
| CE510 May-Sep |      31485 |         31712 |              31712 |      31226 |   31480 |   31217 |     | 31217 | 31712 | 31472 |      1.6 |     |      31712 | 
| CE520         |      18312 |         18470 |              18470 |      18101 |   18235 |   18087 |     | 18087 | 18470 | 18279 |      2.1 |     |      18470 | 
| CE522         |      18313 |         18411 |              18410 |      18093 |   18233 |   18104 |     | 18093 | 18411 | 18261 |      1.7 |     |      18410 | 
| CE525         |      18314 |         18182 |              18182 |      18044 |   18227 |   18045 |     | 18044 | 18314 | 18165 |      1.5 |     |      18182 | 
| CE530         |          0 |            61 |                 61 |          0 |       1 |       0 |     |     0 |    61 |    20 |        - |     |         61 | 
| CE540         |          1 |           107 |                107 |          9 |       3 |       2 |     |     1 |   107 |    38 |        - |     |        107 | 
| CE545         |          0 |            25 |                 25 |          0 |       0 |       0 |     |     0 |    25 |     9 |        - |     |         25 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


