# Table B16.5.2-6b. Various Annual Means - Indoor Dry Bulb (C)
| Case          | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |   Min |   Max |  Mean | Dev % $$ |     | TEST 0.0.0 | 
|:------------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| -----:| -----:| -----:| --------:| ---:| ----------:| 
| CE300         |      23.62 |         24.06 |              24.06 |      24.09 |   24.08 |   23.99 |     | 23.62 | 24.09 | 23.98 |      1.9 |     |      24.06 | 
| CE310         |      23.76 |         24.11 |              24.06 |      24.09 |   24.09 |   24.01 |     | 23.76 | 24.11 | 24.02 |      1.5 |     |      24.06 | 
| CE320         |      23.90 |         24.39 |              24.39 |      24.25 |   24.33 |   24.53 |     | 23.90 | 24.53 | 24.30 |      2.6 |     |      24.39 | 
| CE330         |      23.88 |         24.28 |              24.28 |      24.27 |   24.30 |   24.18 |     | 23.88 | 24.30 | 24.20 |      1.7 |     |      24.28 | 
| CE340         |      23.88 |         24.28 |              24.28 |      24.30 |   24.31 |   24.21 |     | 23.88 | 24.31 | 24.21 |      1.8 |     |      24.28 | 
| CE350         |      25.66 |         26.17 |              26.17 |      26.24 |   26.27 |   26.15 |     | 25.66 | 26.27 | 26.11 |      2.3 |     |      26.17 | 
| CE360         |      25.36 |         25.61 |              25.56 |      25.32 |   25.48 |   25.37 |     | 25.32 | 25.61 | 25.45 |      1.1 |     |      25.56 | 
| CE400         |      24.13 |         24.06 |              24.06 |      24.09 |         |   23.99 |     | 23.99 | 24.13 | 24.06 |      0.6 |     |      24.06 | 
| CE410         |      24.12 |         24.06 |              24.06 |            |         |   23.99 |     | 23.99 | 24.12 | 24.06 |      0.5 |     |      24.06 | 
| CE420         |      23.93 |         24.06 |              24.06 |      24.09 |         |   23.99 |     | 23.93 | 24.09 | 24.02 |      0.7 |     |      24.06 | 
| CE430         |      23.99 |         24.06 |              24.06 |      24.09 |         |   23.99 |     | 23.99 | 24.09 | 24.04 |      0.4 |     |      24.06 | 
| CE440         |      23.91 |         24.06 |              24.06 |      24.09 |         |   23.99 |     | 23.91 | 24.09 | 24.02 |      0.7 |     |      24.06 | 
| CE500         |      20.23 |         20.67 |              20.56 |      20.38 |   21.10 |   22.86 |     | 20.23 | 22.86 | 20.97 |     12.5 |     |      20.56 | 
| CE500 May-Sep |      24.57 |         25.00 |              25.00 |      24.98 |   25.00 |   25.00 |     | 24.57 | 25.00 | 24.93 |      1.7 |     |      25.00 | 
| CE510 May-Sep |      25.82 |         25.11 |              25.11 |      24.96 |   25.00 |   25.00 |     | 24.96 | 25.82 | 25.17 |      3.4 |     |      25.11 | 
| CE520         |      13.52 |         13.78 |              13.72 |      13.58 |   14.14 |   14.89 |     | 13.52 | 14.89 | 13.94 |      9.9 |     |      13.72 | 
| CE522         |      16.95 |         17.28 |              17.22 |      17.00 |   17.73 |   18.70 |     | 16.95 | 18.70 | 17.48 |     10.0 |     |      17.22 | 
| CE525         |      26.84 |         27.39 |              27.28 |      27.10 |   27.77 |   30.69 |     | 26.84 | 30.69 | 27.85 |     13.8 |     |      27.28 | 
| CE530         |      20.03 |         20.61 |              20.56 |      20.59 |   21.10 |   22.86 |     | 20.03 | 22.86 | 20.96 |     13.5 |     |      20.56 | 
| CE540         |      13.29 |         13.78 |              13.72 |      13.79 |   14.14 |   14.98 |     | 13.29 | 14.98 | 13.95 |     12.1 |     |      13.72 | 
| CE545         |      26.61 |         27.33 |              27.28 |      27.31 |   27.72 |   30.69 |     | 26.61 | 30.69 | 27.82 |     14.7 |     |      27.28 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


