# Table B16.5.2-7a. Various Annual Means - Zone Humidity Ratio (kg/kg)
| Case          | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |    Min |    Max |   Mean | Dev % $$ |     | TEST 0.0.0 | 
|:------------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| ------:| ------:| ------:| --------:| ---:| ----------:| 
| CE300         |     0.0091 |        0.0092 |             0.0092 |     0.0093 |  0.0092 |  0.0092 |     | 0.0091 | 0.0093 | 0.0092 |      2.4 |     |     0.0092 | 
| CE310         |     0.0111 |        0.0113 |             0.0113 |     0.0113 |  0.0112 |  0.0111 |     | 0.0111 | 0.0113 | 0.0112 |      2.0 |     |     0.0113 | 
| CE320         |     0.0100 |        0.0101 |             0.0101 |     0.0101 |  0.0100 |  0.0099 |     | 0.0099 | 0.0101 | 0.0100 |      2.1 |     |     0.0101 | 
| CE330         |     0.0097 |        0.0099 |             0.0099 |     0.0100 |  0.0098 |  0.0099 |     | 0.0097 | 0.0100 | 0.0099 |      2.3 |     |     0.0099 | 
| CE340         |     0.0098 |        0.0099 |             0.0099 |     0.0100 |  0.0099 |  0.0099 |     | 0.0098 | 0.0100 | 0.0099 |      1.9 |     |     0.0099 | 
| CE350         |     0.0097 |        0.0100 |             0.0100 |     0.0099 |  0.0098 |  0.0098 |     | 0.0097 | 0.0100 | 0.0099 |      3.0 |     |     0.0100 | 
| CE360         |     0.0085 |        0.0087 |             0.0087 |     0.0088 |  0.0086 |  0.0086 |     | 0.0085 | 0.0088 | 0.0086 |      3.1 |     |     0.0087 | 
| CE400         |     0.0098 |        0.0100 |             0.0100 |     0.0101 |         |  0.0100 |     | 0.0098 | 0.0101 | 0.0100 |      2.9 |     |     0.0100 | 
| CE410         |     0.0097 |        0.0095 |             0.0095 |            |         |  0.0095 |     | 0.0095 | 0.0097 | 0.0096 |      2.5 |     |     0.0095 | 
| CE420         |     0.0093 |        0.0094 |             0.0094 |     0.0094 |         |  0.0093 |     | 0.0093 | 0.0094 | 0.0094 |      2.0 |     |     0.0094 | 
| CE430         |     0.0093 |        0.0094 |             0.0094 |     0.0095 |         |  0.0094 |     | 0.0093 | 0.0095 | 0.0094 |      1.9 |     |     0.0094 | 
| CE440         |     0.0092 |        0.0093 |             0.0093 |     0.0093 |         |  0.0092 |     | 0.0092 | 0.0093 | 0.0093 |      1.9 |     |     0.0093 | 
| CE500         |     0.0098 |               |                    |     0.0094 |  0.0102 |  0.0107 |     | 0.0094 | 0.0107 | 0.0100 |     13.2 |     |            | 
| CE500 May-Sep |     0.0110 |        0.0114 |             0.0114 |     0.0113 |  0.0113 |  0.0109 |     | 0.0109 | 0.0114 | 0.0112 |      4.5 |     |     0.0114 | 
| CE510 May-Sep |     0.0114 |        0.0114 |             0.0114 |     0.0113 |  0.0113 |  0.0109 |     | 0.0109 | 0.0114 | 0.0113 |      4.4 |     |     0.0114 | 
| CE520         |     0.0067 |               |                    |     0.0060 |  0.0070 |  0.0076 |     | 0.0060 | 0.0076 | 0.0068 |     23.1 |     |            | 
| CE522         |     0.0082 |               |                    |     0.0076 |  0.0086 |  0.0090 |     | 0.0076 | 0.0090 | 0.0083 |     16.8 |     |            | 
| CE525         |     0.0137 |               |                    |     0.0138 |  0.0140 |  0.0151 |     | 0.0137 | 0.0151 | 0.0141 |      9.8 |     |            | 
| CE530         |     0.0062 |               |                    |     0.0067 |  0.0058 |  0.0067 |     | 0.0058 | 0.0067 | 0.0064 |     14.4 |     |            | 
| CE540         |     0.0045 |               |                    |     0.0043 |  0.0039 |  0.0046 |     | 0.0039 | 0.0046 | 0.0043 |     17.9 |     |            | 
| CE545         |     0.0062 |               |                    |     0.0067 |  0.0067 |  0.0072 |     | 0.0062 | 0.0072 | 0.0067 |     14.8 |     |            | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


