# Table B16.5.2-7b. Various Annual Means - Zone Relative Humidity (%)
| Case          | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |   Min |   Max |  Mean | Dev % $$ |     | TEST 0.0.0 | 
|:------------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| -----:| -----:| -----:| --------:| ---:| ----------:| 
| CE300         |      48.61 |         48.26 |              48.28 |      48.59 |   47.83 |   47.93 |     | 47.83 | 48.61 | 48.25 |      1.6 |     |      48.28 | 
| CE310         |      58.33 |         58.51 |              58.53 |      58.55 |   57.84 |   57.80 |     | 57.80 | 58.55 | 58.26 |      1.3 |     |      58.53 | 
| CE320         |      52.01 |         51.21 |              51.25 |      51.84 |   51.10 |   49.94 |     | 49.94 | 52.01 | 51.22 |      4.0 |     |      51.25 | 
| CE330         |      50.84 |         50.58 |              50.65 |      51.18 |   50.08 |   50.70 |     | 50.08 | 51.18 | 50.67 |      2.2 |     |      50.65 | 
| CE340         |      51.09 |         50.69 |              50.73 |      51.15 |   50.30 |   50.78 |     | 50.30 | 51.15 | 50.79 |      1.7 |     |      50.73 | 
| CE350         |      45.48 |         45.45 |              45.55 |      45.17 |   44.32 |   44.56 |     | 44.32 | 45.55 | 45.09 |      2.7 |     |      45.55 | 
| CE360         |      41.03 |         41.49 |              41.49 |      42.37 |   40.87 |   41.21 |     | 40.87 | 42.37 | 41.41 |      3.6 |     |      41.49 | 
| CE400         |      50.77 |         52.21 |              52.25 |      52.55 |         |   52.01 |     | 50.77 | 52.55 | 51.96 |      3.4 |     |      52.25 | 
| CE410         |      50.50 |         49.65 |              49.63 |            |         |   49.75 |     | 49.63 | 50.50 | 49.88 |      1.7 |     |      49.63 | 
| CE420         |      48.78 |         49.14 |              48.97 |      49.40 |         |   48.76 |     | 48.76 | 49.40 | 49.01 |      1.3 |     |      48.97 | 
| CE430         |      48.82 |         49.17 |              49.30 |      49.60 |         |   49.17 |     | 48.82 | 49.60 | 49.21 |      1.6 |     |      49.30 | 
| CE440         |      48.33 |         48.46 |              48.57 |      48.83 |         |   48.23 |     | 48.23 | 48.83 | 48.48 |      1.2 |     |      48.57 | 
| CE500         |      66.53 |               |                    |      59.20 |   65.94 |   63.73 |     | 59.20 | 66.53 | 63.85 |     11.5 |     |            | 
| CE500 May-Sep |      57.05 |         57.47 |              57.47 |      57.32 |   57.07 |   55.13 |     | 55.13 | 57.47 | 56.92 |      4.1 |     |      57.47 | 
| CE510 May-Sep |      54.70 |         57.36 |              57.36 |      57.44 |   57.06 |   55.24 |     | 54.70 | 57.44 | 56.53 |      4.8 |     |      57.36 | 
| CE520         |      69.87 |               |                    |      61.40 |   70.23 |   72.17 |     | 61.40 | 72.17 | 68.42 |     15.7 |     |            | 
| CE522         |      68.68 |               |                    |      60.75 |   68.23 |   68.11 |     | 60.75 | 68.68 | 66.44 |     11.9 |     |            | 
| CE525         |      61.47 |               |                    |      54.99 |   60.14 |   57.37 |     | 54.99 | 61.47 | 58.49 |     11.1 |     |            | 
| CE530         |      46.73 |               |                    |      48.97 |   41.45 |   39.60 |     | 39.60 | 48.97 | 44.19 |     21.2 |     |            | 
| CE540         |      48.52 |               |                    |      46.31 |   40.05 |   43.82 |     | 40.05 | 48.52 | 44.67 |     19.0 |     |            | 
| CE545         |      36.62 |               |                    |      38.63 |   36.87 |   29.20 |     | 29.20 | 38.63 | 35.33 |     26.7 |     |            | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


