# Table B16.5.2-8b. f(ODB) Sensitivity CE500 and CE530, April 30 and July 25, Energy Consumption, Compressor (Wh,electrical)
| Case           | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |  Min |  Max | Mean | Dev % $$ |     | TEST 0.0.0 | 
|:-------------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| ----:| ----:| ----:| --------:| ---:| ----------:| 
| CE500 April 30 |       3015 |          3120 |               3120 |       3510 |    3020 |    3159 |     | 3015 | 3510 | 3157 |     15.7 |     |       3120 | 
| CE500 June 25  |       4084 |          4264 |               4263 |       4663 |    4106 |    4239 |     | 4084 | 4663 | 4270 |     13.6 |     |       4263 | 
| Delta CE500    |       1069 |          1144 |               1144 |       1153 |    1086 |    1080 |     | 1069 | 1153 | 1113 |      7.6 |     |       1144 | 
| CE530 April 30 |       2311 |          2390 |               2390 |       2689 |    2378 |    2411 |     | 2311 | 2689 | 2428 |     15.5 |     |       2390 | 
| CE530 June 25  |       3118 |          3243 |               3243 |       3579 |    3166 |    3248 |     | 3118 | 3579 | 3266 |     14.1 |     |       3243 | 
| Delta CE530    |        807 |           853 |                853 |        890 |     787 |     837 |     |  787 |  890 |  838 |     12.2 |     |        853 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


