# Table B16.5.2-8c. f(ODB) Sensitivity CE500 and CE530, April 30 and July 25, Energy Consumption, Condenser Fan (Wh,electrical)
| Case           | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     | Min | Max | Mean | Dev % $$ |     | TEST 0.0.0 | 
|:-------------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| ---:| ---:| ----:| --------:| ---:| ----------:| 
| CE500 April 30 |        376 |           389 |                389 |            |     377 |     391 |     | 376 | 391 |  385 |      3.9 |     |        389 | 
| CE500 June 25  |        411 |           426 |                426 |            |     411 |     424 |     | 411 | 426 |  420 |      3.6 |     |        426 | 
| Delta CE500    |         35 |            37 |                 37 |            |      34 |      33 |     |  33 |  37 |   35 |     12.0 |     |         37 | 
| CE530 April 30 |        305 |           311 |                311 |            |     305 |     314 |     | 305 | 314 |  309 |      3.1 |     |        311 | 
| CE530 June 25  |        332 |           340 |                340 |            |     329 |     340 |     | 329 | 340 |  336 |      3.2 |     |        340 | 
| Delta CE530    |         28 |            28 |                 28 |            |      24 |      26 |     |  24 |  28 |   27 |     17.0 |     |         28 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


