# Table B16.5.2-8e. f(ODB) Sensitivity CE500 and CE530, April 30 and July 25, Sensible + Latent Coil Load (Wh,thermal)
| Case           | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |   Min |   Max |  Mean | Dev % $$ |     | TEST 0.0.0 | 
|:-------------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| -----:| -----:| -----:| --------:| ---:| ----------:| 
| CE500 April 30 |      13186 |         13733 |              13733 |      13655 |   13170 |   13673 |     | 13170 | 13733 | 13525 |      4.2 |     |      13733 | 
| CE500 June 25  |      13188 |         13838 |              13837 |      13733 |   13198 |   13727 |     | 13188 | 13838 | 13587 |      4.8 |     |      13837 | 
| Delta CE500    |          2 |           105 |                104 |         78 |      29 |      54 |     |     2 |   105 |    62 |    165.3 |     |        104 | 
| CE530 April 30 |       9353 |          9721 |               9721 |       9775 |    9365 |    9798 |     |  9353 |  9798 |  9622 |      4.6 |     |       9721 | 
| CE530 June 25  |       9376 |          9761 |               9761 |       9835 |    9388 |    9834 |     |  9376 |  9835 |  9659 |      4.8 |     |       9761 | 
| Delta CE530    |         23 |            40 |                 39 |         60 |      22 |      36 |     |    22 |    60 |    37 |    102.8 |     |         39 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


