# Table B16.5.2-8f. f(ODB) Sensitivity CE500 and CE530, April 30 and July 25, Sensible Coil Load (Wh,thermal)
| Case           | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |  Min |  Max | Mean | Dev % $$ |     | TEST 0.0.0 | 
|:-------------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| ----:| ----:| ----:| --------:| ---:| ----------:| 
| CE500 April 30 |       9375 |          9925 |               9925 |       9884 |    9365 |    9902 |     | 9365 | 9925 | 9729 |      5.8 |     |       9925 | 
| CE500 June 25  |       9378 |          9981 |               9981 |       9953 |    9388 |    9946 |     | 9378 | 9981 | 9771 |      6.2 |     |       9981 | 
| Delta CE500    |          3 |            56 |                 56 |         69 |      22 |      44 |     |    3 |   69 |   42 |    158.2 |     |         56 | 
| CE530 April 30 |       9353 |          9721 |               9721 |       9775 |    9365 |    9798 |     | 9353 | 9798 | 9622 |      4.6 |     |       9721 | 
| CE530 June 25  |       9376 |          9761 |               9761 |       9835 |    9388 |    9834 |     | 9376 | 9835 | 9659 |      4.8 |     |       9761 | 
| Delta CE530    |         23 |            40 |                 39 |         60 |      22 |      36 |     |   22 |   60 |   37 |    102.9 |     |         39 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


