# Table B16.5.2-8g. f(ODB) Sensitivity CE500 and CE530, April 30 and July 25, Latent Coil Load (Wh,thermal)
| Case           | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |  Min |  Max | Mean | Dev % $$ |     | TEST 0.0.0 | 
|:-------------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| ----:| ----:| ----:| --------:| ---:| ----------:| 
| CE500 April 30 |       3811 |          3808 |               3808 |       3772 |    3804 |    3770 |     | 3770 | 3811 | 3795 |      1.1 |     |       3808 | 
| CE500 June 25  |       3810 |          3856 |               3856 |       3781 |    3810 |    3780 |     | 3780 | 3856 | 3816 |      2.0 |     |       3856 | 
| Delta CE500    |         -1 |            48 |                 48 |          9 |       6 |      10 |     |   -1 |   48 |   20 |    242.3 |     |         48 | 
| CE530 April 30 |          0 |             0 |                  0 |          0 |       0 |       0 |     |    0 |    0 |    0 |        - |     |          0 | 
| CE530 June 25  |          0 |             0 |                  0 |          0 |       0 |       0 |     |    0 |    0 |    0 |        - |     |          0 | 
| Delta CE530    |          0 |             0 |                  0 |          0 |       0 |       0 |     |    0 |    0 |    0 |        - |     |          0 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


