# Table B16.5.2-9a. f(ODB) Sensitivity CE500 and CE530, April 30 and July 25, Humidity Ratio (kg/kg)
| Case           | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |     Min |    Max |    Mean | Dev % $$ |     | TEST 0.0.0 | 
|:-------------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| -------:| ------:| -------:| --------:| ---:| ----------:| 
| CE500 April 30 |     0.0107 |        0.0110 |             0.0110 |     0.0110 |  0.0109 |  0.0160 |     |  0.0107 | 0.0160 |  0.0118 |     45.3 |     |     0.0110 | 
| CE500 June 25  |     0.0112 |        0.0115 |             0.0115 |     0.0115 |  0.0115 |  0.0110 |     |  0.0110 | 0.0115 |  0.0114 |      4.4 |     |     0.0115 | 
| Delta CE500    |     0.0005 |        0.0005 |             0.0005 |     0.0005 |  0.0005 | -0.0050 |     | -0.0050 | 0.0005 | -0.0004 |        - |     |     0.0005 | 
| CE530 April 30 |     0.0062 |        0.0071 |             0.0071 |     0.0068 |  0.0055 |  0.0067 |     |  0.0055 | 0.0071 |  0.0066 |     24.6 |     |     0.0071 | 
| CE530 June 25  |     0.0062 |        0.0078 |             0.0078 |     0.0068 |  0.0055 |  0.0067 |     |  0.0055 | 0.0078 |  0.0068 |     34.2 |     |     0.0078 | 
| Delta CE530    |     0.0000 |        0.0007 |             0.0007 |     0.0000 |  0.0000 |  0.0000 |     |  0.0000 | 0.0007 |  0.0002 |        - |     |     0.0007 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


