# Table B16.5.2-10a. Hourly Integrated Maxima Total Cooling Energy Consumption, Compressor + Both Fans (Wh,electrical)
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |   Min |   Max |  Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| -----:| -----:| -----:| --------:| ---:| ----------:| 
| CE300       |      11626 |         11564 |              11602 |      11900 |   11932 |   11548 |     | 11548 | 11932 | 11695 |      3.3 |     |      11602 | 
| CE310       |      12594 |         12583 |              12595 |      12541 |   12653 |   12162 |     | 12162 | 12653 | 12521 |      3.9 |     |      12595 | 
| CE320       |      13028 |         12916 |              12981 |      12954 |   13104 |   12875 |     | 12875 | 13104 | 12976 |      1.8 |     |      12981 | 
| CE330       |      13347 |         13212 |              13407 |      13314 |   13467 |   13335 |     | 13212 | 13467 | 13347 |      1.9 |     |      13407 | 
| CE340       |      13181 |         13158 |              13190 |      13134 |   13277 |   13101 |     | 13101 | 13277 | 13174 |      1.3 |     |      13190 | 
| CE350       |      11627 |         11654 |              11602 |      11900 |   11932 |   11546 |     | 11546 | 11932 | 11710 |      3.3 |     |      11602 | 
| CE360       |      12770 |         12736 |              12726 |      12744 |   12863 |   12762 |     | 12726 | 12863 | 12767 |      1.1 |     |      12726 | 
| CE400       |      11628 |         11564 |              11677 |      11900 |         |   11519 |     | 11519 | 11900 | 11658 |      3.3 |     |      11677 | 
| CE410       |      11628 |         11564 |              11602 |            |         |   11549 |     | 11549 | 11628 | 11586 |      0.7 |     |      11602 | 
| CE420       |      11626 |         11564 |              11602 |      11900 |         |   11548 |     | 11548 | 11900 | 11648 |      3.0 |     |      11602 | 
| CE430       |      11626 |         11564 |              11602 |      11900 |         |   11548 |     | 11548 | 11900 | 11648 |      3.0 |     |      11602 | 
| CE440       |      11626 |         11564 |              11602 |      11900 |         |   11461 |     | 11461 | 11900 | 11631 |      3.8 |     |      11602 | 
| CE500       |      10166 |         10431 |              10425 |      10399 |   10177 |   10274 |     | 10166 | 10431 | 10312 |      2.6 |     |      10425 | 
| CE510       |      11205 |         11590 |              11587 |      11410 |   11186 |   11344 |     | 11186 | 11590 | 11387 |      3.5 |     |      11587 | 
| CE520       |      11035 |         10989 |              11014 |      11101 |   11044 |   10684 |     | 10684 | 11101 | 10978 |      3.8 |     |      11014 | 
| CE522       |      10431 |         10972 |              10966 |      10762 |   10639 |   10747 |     | 10431 | 10972 | 10753 |      5.0 |     |      10966 | 
| CE525       |       9367 |          9538 |               9531 |       9570 |    9419 |    9585 |     |  9367 |  9585 |  9502 |      2.3 |     |       9531 | 
| CE530       |       8028 |          8059 |               8055 |       8171 |    7992 |    8089 |     |  7992 |  8171 |  8066 |      2.2 |     |       8055 | 
| CE540       |       8699 |          8943 |               8939 |       8677 |    8846 |    8985 |     |  8677 |  8985 |  8848 |      3.5 |     |       8939 | 
| CE545       |       7205 |          7350 |               7346 |       7763 |    7351 |    7471 |     |  7205 |  7763 |  7414 |      7.5 |     |       7346 | 
|             | 
| Time Stamps | 
| Month       |     Day-Hr |        Day-Hr |             Day-Hr |     Day-Hr |  Day-Hr |  Day-Hr |     |       |       |       |          |     |     Day-Hr | 
| CE300       |    7 20-15 |       7 20-15 |            7 20-15 |    7 20-15 | 7 20-15 | 7 20-15 |     |       |       |       |          |     |    7 20-15 | 
| CE310       |    7 20-15 |       7 20-15 |            7 20-15 |    7 20-15 | 7 20-15 | 8 16-16 |     |       |       |       |          |     |    7 20-15 | 
| CE320       |    7 20-15 |       7 20-15 |            7 20-15 |    7 20-15 | 7 20-15 | 7 20-14 |     |       |       |       |          |     |    7 20-15 | 
| CE330       |    7 20-15 |       7 20-15 |            7 20-15 |    7 20-15 | 7 20-15 | 7 20-15 |     |       |       |       |          |     |    7 20-15 | 
| CE340       |    7 20-15 |       7 20-15 |            7 20-15 |    7 20-15 | 7 20-15 | 7 20-14 |     |       |       |       |          |     |    7 20-15 | 
| CE350       |    7 20-15 |       7 20-15 |            7 20-15 |    7 20-15 | 7 20-15 | 7 20-15 |     |       |       |       |          |     |    7 20-15 | 
| CE360       |    7 20-15 |       7 20-15 |            7 20-15 |    7 20-15 | 7 20-15 | 7 20-14 |     |       |       |       |          |     |    7 20-15 | 
| CE400       |    7 20-15 |       7 20-15 |            9 18-15 |    7 20-15 |   0 0-0 | 7 20-15 |     |       |       |       |          |     |    9 18-15 | 
| CE410       |    7 20-15 |       7 20-15 |            7 20-15 |      0 0-0 |   0 0-0 | 7 20-15 |     |       |       |       |          |     |    7 20-15 | 
| CE420       |    7 20-15 |       7 20-15 |            7 20-15 |    7 20-15 |   0 0-0 | 7 20-15 |     |       |       |       |          |     |    7 20-15 | 
| CE430       |    7 20-15 |       7 20-15 |            7 20-15 |    7 20-15 |   0 0-0 | 7 20-15 |     |       |       |       |          |     |    7 20-15 | 
| CE440       |    7 20-15 |       7 20-15 |            7 20-15 |    7 20-15 |   0 0-0 | 8 16-16 |     |       |       |       |          |     |    7 20-15 | 
| CE500       |    7 20-15 |       7 20-15 |            7 20-15 |    7 20-15 | 7 20-15 |  6 4-15 |     |       |       |       |          |     |    7 20-15 | 
| CE510       |    7 20-15 |       7 20-15 |            7 20-15 |    7 20-15 | 7 20-15 | 7 20-14 |     |       |       |       |          |     |    7 20-15 | 
| CE520       |    7 20-15 |       7 20-15 |            7 20-15 |    7 20-15 | 7 20-15 |  6 4-15 |     |       |       |       |          |     |    7 20-15 | 
| CE522       |    7 20-15 |       7 20-15 |            7 20-15 |    7 20-15 | 7 20-15 | 8 16-15 |     |       |       |       |          |     |    7 20-15 | 
| CE525       |    7 20-15 |       7 20-15 |            7 20-15 |    7 20-15 | 7 20-15 | 8 16-15 |     |       |       |       |          |     |    7 20-15 | 
| CE530       |    7 20-15 |       7 20-15 |            7 20-15 |    7 20-15 | 7 20-15 | 8 16-15 |     |       |       |       |          |     |    7 20-15 | 
| CE540       |    7 20-15 |       7 20-15 |            7 20-15 |    7 20-15 | 7 20-15 | 8 16-15 |     |       |       |       |          |     |    7 20-15 | 
| CE545       |    7 20-15 |       7 20-15 |            7 20-15 |    7 20-15 | 7 20-15 |  6 4-15 |     |       |       |       |          |     |    7 20-15 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


