# Table B16.5.2-10b. Hourly Integrated Maxima Total Coil Load - Sensible + Latent Coil Load  (Wh,thermal)
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |   Min |   Max |  Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| -----:| -----:| -----:| --------:| ---:| ----------:| 
| CE300       |      32174 |         31401 |              31455 |      32733 |   32502 |   32072 |     | 31401 | 32733 | 32056 |      4.2 |     |      31455 | 
| CE310       |      37328 |         36750 |              37033 |      37126 |   37261 |   36991 |     | 36750 | 37328 | 37082 |      1.6 |     |      37033 | 
| CE320       |      40318 |         53813 |              53823 |      39765 |   39904 |   39920 |     | 39765 | 53823 | 44590 |     31.5 |     |      53823 | 
| CE330       |      43492 |         43628 |              64572 |      43445 |   43978 |   42415 |     | 42415 | 64572 | 46922 |     47.2 |     |      64572 | 
| CE340       |      41652 |         50819 |              59549 |      41328 |   41366 |   41132 |     | 41132 | 59549 | 45974 |     40.1 |     |      59549 | 
| CE350       |      32092 |         31401 |              31454 |      32733 |   32502 |   32077 |     | 31401 | 32733 | 32043 |      4.2 |     |      31454 | 
| CE360       |      38857 |         40613 |              41019 |      38460 |   38322 |   38451 |     | 38322 | 41019 | 39287 |      6.9 |     |      41019 | 
| CE400       |      41179 |         40543 |              49838 |      40728 |         |   40774 |     | 40543 | 49838 | 42612 |     21.8 |     |      49838 | 
| CE410       |      32092 |         31401 |              31455 |            |         |   32073 |     | 31401 | 32092 | 31755 |      2.2 |     |      31455 | 
| CE420       |      32174 |         31401 |              31455 |      32733 |         |   32072 |     | 31401 | 32733 | 31967 |      4.2 |     |      31455 | 
| CE430       |      32174 |         31401 |              31455 |      32733 |         |   32072 |     | 31401 | 32733 | 31967 |      4.2 |     |      31455 | 
| CE440       |      32174 |         31401 |              31455 |      32733 |         |   31777 |     | 31401 | 32733 | 31908 |      4.2 |     |      31455 | 
| CE500       |      27486 |         27707 |              27706 |      27646 |   26567 |   27555 |     | 26567 | 27707 | 27444 |      4.2 |     |      27706 | 
| CE510       |      30593 |         31188 |              31188 |      31178 |   29948 |   31097 |     | 29948 | 31188 | 30865 |      4.0 |     |      31188 | 
| CE520       |      27330 |         27878 |              27878 |      27653 |   26675 |   28343 |     | 26675 | 28343 | 27626 |      6.0 |     |      27878 | 
| CE522       |      27384 |         27868 |              27866 |      27659 |   26514 |   27636 |     | 26514 | 27868 | 27488 |      4.9 |     |      27866 | 
| CE525       |      27740 |         27466 |              27466 |      27577 |   26683 |   27462 |     | 26683 | 27740 | 27399 |      3.9 |     |      27466 | 
| CE530       |      19834 |         19576 |              19575 |      19639 |   18776 |   19626 |     | 18776 | 19834 | 19504 |      5.4 |     |      19575 | 
| CE540       |      19575 |         19766 |              19766 |      19726 |   18794 |   19799 |     | 18794 | 19799 | 19571 |      5.1 |     |      19766 | 
| CE545       |      20075 |         19475 |              19474 |      19540 |   18764 |   19497 |     | 18764 | 20075 | 19471 |      6.7 |     |      19474 | 
|             | 
| Time Stamps | 
| Month       |     Day-Hr |        Day-Hr |             Day-Hr |     Day-Hr |  Day-Hr |  Day-Hr |     |       |       |       |          |     |     Day-Hr | 
| CE300       |     7 8-15 |       7 20-15 |            7 20-15 |    7 20-15 | 7 20-15 | 7 20-15 |     |       |       |       |          |     |    7 20-15 | 
| CE310       |     9 3-15 |        9 3-16 |             9 3-16 |    9 17-15 |  9 3-15 |  9 3-16 |     |       |       |       |          |     |     9 3-16 | 
| CE320       |     9 3-16 |        10 2-9 |             10 2-9 |     9 3-16 |  9 3-16 |  9 3-16 |     |       |       |       |          |     |     10 2-9 | 
| CE330       |     10 2-9 |        10 2-9 |             10 2-9 |     10 2-9 |  10 2-9 | 7 10-11 |     |       |       |       |          |     |     10 2-9 | 
| CE340       |    10 2-10 |        10 2-9 |             10 2-9 |    10 2-10 |  9 3-15 |  9 3-16 |     |       |       |       |          |     |     10 2-9 | 
| CE350       |     7 8-15 |       7 20-15 |            7 20-15 |    7 20-15 | 7 20-15 | 7 20-15 |     |       |       |       |          |     |    7 20-15 | 
| CE360       |    10 2-10 |        10 2-9 |             10 2-9 |    10 2-11 | 10 2-10 | 10 2-10 |     |       |       |       |          |     |     10 2-9 | 
| CE400       |    9 16-15 |       9 18-14 |            9 18-15 |    9 16-15 |   0 0-0 | 9 16-14 |     |       |       |       |          |     |    9 18-15 | 
| CE410       |     7 8-15 |       7 20-15 |            7 20-15 |      0 0-0 |   0 0-0 | 7 20-15 |     |       |       |       |          |     |    7 20-15 | 
| CE420       |     7 8-15 |       7 20-15 |            7 20-15 |    7 20-15 |   0 0-0 | 7 20-15 |     |       |       |       |          |     |    7 20-15 | 
| CE430       |     7 8-15 |       7 20-15 |            7 20-15 |    7 20-15 |   0 0-0 | 7 20-15 |     |       |       |       |          |     |    7 20-15 | 
| CE440       |     7 8-15 |       7 20-15 |            7 20-15 |    7 20-15 |   0 0-0 |  7 8-16 |     |       |       |       |          |     |    7 20-15 | 
| CE500       |   10 28-15 |       8 16-16 |            8 16-16 |    6 29-16 | 6 29-16 | 6 29-15 |     |       |       |       |          |     |    8 16-16 | 
| CE510       |    4 29-19 |       7 20-15 |            7 20-15 |    6 17-14 | 6 17-14 | 6 17-13 |     |       |       |       |          |     |    7 20-15 | 
| CE520       |    9 28-15 |       8 14-16 |            7 23-16 |    6 29-16 | 7 20-16 | 5 23-15 |     |       |       |       |          |     |    7 23-16 | 
| CE522       |    5 12-15 |       8 16-16 |            8 16-16 |    6 29-16 | 6 29-16 | 6 29-15 |     |       |       |       |          |     |    8 16-16 | 
| CE525       |    7 26-16 |        7 8-16 |             7 8-16 |    6 29-16 | 6 29-16 | 6 29-15 |     |       |       |       |          |     |     7 8-16 | 
| CE530       |    5 29-15 |       4 24-16 |            4 24-16 |    7 20-15 |  6 4-15 |  7 8-15 |     |       |       |       |          |     |    4 24-16 | 
| CE540       |    8 30-16 |       4 24-16 |            4 24-16 |    7 20-15 |  6 4-15 | 8 16-15 |     |       |       |       |          |     |    4 24-16 | 
| CE545       |    6 17-16 |       4 24-16 |            4 24-16 |    7 20-15 | 7 20-15 |  6 4-15 |     |       |       |       |          |     |    4 24-16 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


