# Table B16.5.2-11b. Hourly Integrated Maxima Latent Coil Load  (Wh,thermal)
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |   Min |   Max |  Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| -----:| -----:| -----:| --------:| ---:| ----------:| 
| CE300       |       9636 |          9304 |               9394 |      10235 |   10375 |   10392 |     |  9304 | 10392 |  9889 |     11.0 |     |       9394 | 
| CE310       |      15907 |         15139 |              15270 |      16275 |   16112 |   16077 |     | 15139 | 16275 | 15797 |      7.2 |     |      15270 | 
| CE320       |      23147 |         31497 |              31503 |      22195 |   21697 |   21929 |     | 21697 | 31503 | 25328 |     38.7 |     |      31503 | 
| CE330       |      27825 |         26941 |              40809 |      27134 |   28184 |   27488 |     | 26941 | 40809 | 29730 |     46.6 |     |      40809 | 
| CE340       |      24848 |         30451 |              36011 |      23911 |   24225 |   23794 |     | 23794 | 36011 | 27207 |     44.9 |     |      36011 | 
| CE350       |       9751 |          9303 |               9393 |      10235 |   10755 |   11603 |     |  9303 | 11603 | 10173 |     22.6 |     |       9393 | 
| CE360       |       9275 |         10026 |              10336 |       8520 |    8859 |    8934 |     |  8520 | 10336 |  9325 |     19.5 |     |      10336 | 
| CE400       |      27075 |         25578 |              32396 |      26317 |         |   26645 |     | 25578 | 32396 | 27602 |     24.7 |     |      32396 | 
| CE410       |      11139 |          9304 |               9391 |            |         |   10377 |     |  9304 | 11139 | 10053 |     18.3 |     |       9391 | 
| CE420       |       9751 |          9304 |               9394 |      10235 |         |   10394 |     |  9304 | 10394 |  9816 |     11.1 |     |       9394 | 
| CE430       |       9636 |         11105 |              11101 |      11074 |         |   10394 |     |  9636 | 11105 | 10662 |     13.8 |     |      11101 | 
| CE440       |       9636 |          9304 |               9391 |      10235 |         |   10139 |     |  9304 | 10235 |  9741 |      9.6 |     |       9391 | 
| CE500       |       7965 |          7733 |               7733 |       7839 |    7805 |    7762 |     |  7733 |  7965 |  7806 |      3.0 |     |       7733 | 
| CE510       |       8893 |          8723 |               8723 |       8955 |    8850 |    8874 |     |  8723 |  8955 |  8836 |      2.6 |     |       8723 | 
| CE520       |       7914 |          7785 |               7785 |       7699 |    7726 |    7964 |     |  7699 |  7964 |  7812 |      3.4 |     |       7785 | 
| CE522       |       7907 |          7760 |               7760 |       7770 |    7743 |    7745 |     |  7743 |  7907 |  7781 |      2.1 |     |       7760 | 
| CE525       |       8037 |          7663 |               7663 |       7947 |    7938 |    7820 |     |  7663 |  8037 |  7845 |      4.8 |     |       7663 | 
| CE530       |          0 |             0 |                  0 |          1 |     179 |      36 |     |     0 |   179 |    36 |        - |     |          0 | 
| CE540       |        627 |             0 |                  0 |       1655 |     845 |    1181 |     |     0 |  1655 |   718 |    230.5 |     |          0 | 
| CE545       |          0 |             0 |                  0 |          0 |       4 |       0 |     |     0 |     4 |     1 |        - |     |          0 | 
|             | 
| Time Stamps | 
| Month       |     Day-Hr |        Day-Hr |             Day-Hr |     Day-Hr |  Day-Hr |  Day-Hr |     |       |       |       |          |     |     Day-Hr | 
| CE300       |     9 3-16 |        9 3-15 |             9 3-15 |    7 10-13 |  9 3-15 |  9 3-15 |     |       |       |       |          |     |     9 3-15 | 
| CE310       |     9 3-15 |        9 3-15 |             9 3-15 |     8 4-15 |  8 4-15 |  9 3-16 |     |       |       |       |          |     |     9 3-15 | 
| CE320       |    10 2-10 |        10 2-9 |             10 2-9 |    10 2-10 | 9 17-12 | 10 1-20 |     |       |       |       |          |     |     10 2-9 | 
| CE330       |    9 18-16 |       9 18-15 |             10 2-9 |    9 18-16 | 9 18-15 | 9 18-15 |     |       |       |       |          |     |     10 2-9 | 
| CE340       |     10 2-9 |        10 2-9 |             10 2-9 |    10 2-10 |  9 3-17 | 10 1-20 |     |       |       |       |          |     |     10 2-9 | 
| CE350       |    10 1-13 |        9 3-15 |             9 3-15 |    7 10-13 |  10 2-8 |   8 3-7 |     |       |       |       |          |     |     9 3-15 | 
| CE360       |    10 2-10 |        10 2-9 |             10 2-9 |    10 2-11 |  9 3-17 |  9 3-17 |     |       |       |       |          |     |     10 2-9 | 
| CE400       |    9 16-15 |       9 18-14 |            9 18-15 |    9 16-14 |   0 0-0 | 9 16-14 |     |       |       |       |          |     |    9 18-15 | 
| CE410       |    9 16-15 |        9 3-15 |             9 3-15 |      0 0-0 |   0 0-0 |  9 9-15 |     |       |       |       |          |     |     9 3-15 | 
| CE420       |    10 1-13 |        9 3-15 |             9 3-15 |    7 10-13 |   0 0-0 |  9 3-15 |     |       |       |       |          |     |     9 3-15 | 
| CE430       |     9 3-16 |      10 24-14 |            5 21-15 |   10 24-13 |   0 0-0 |  9 3-15 |     |       |       |       |          |     |    5 21-15 | 
| CE440       |     9 3-16 |        9 3-15 |             9 3-15 |    7 10-13 |   0 0-0 |  9 3-15 |     |       |       |       |          |     |     9 3-15 | 
| CE500       |    10 6-15 |        9 3-15 |             9 3-15 |    6 29-16 | 6 29-16 | 6 29-15 |     |       |       |       |          |     |     9 3-15 | 
| CE510       |    9 15-11 |        10 2-9 |             10 2-9 |    6 17-14 | 6 17-14 | 6 17-13 |     |       |       |       |          |     |     10 2-9 | 
| CE520       |    9 28-15 |        9 3-15 |             9 3-15 |    6 29-16 | 6 30-16 | 5 23-15 |     |       |       |       |          |     |     9 3-15 | 
| CE522       |     5 2-15 |        9 3-15 |             9 3-15 |    6 29-16 | 6 29-16 | 6 29-15 |     |       |       |       |          |     |     9 3-15 | 
| CE525       |    7 26-16 |        9 3-15 |             9 3-15 |    6 29-16 | 6 29-16 | 6 29-15 |     |       |       |       |          |     |     9 3-15 | 
| CE530       |    6 18-16 |        4 24-0 |             4 24-0 |    3 16-10 | 3 11-11 | 11 1-20 |     |       |       |       |          |     |      0 0-0 | 
| CE540       |    3 11-10 |        4 24-0 |             4 24-0 |    3 11-10 | 3 11-10 | 3 11-10 |     |       |       |       |          |     |      0 0-0 | 
| CE545       |     7 1-16 |        4 24-0 |             4 24-0 |    5 23-15 | 7 20-15 |   1 1-1 |     |       |       |       |          |     |      0 0-0 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


