# Table B16.5.2-13a. Hourly Integrated Maxima and Minima - Maximum Indoor Dry Bulb (C)
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN |  HOT3000 |     |   Min |   Max |  Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| -------:| --------:| ---:| -----:| -----:| -----:| --------:| ---:| ----------:| 
| CE300       |      26.20 |         25.11 |              25.11 |      25.00 |   25.05 |    26.19 |     | 25.00 | 26.20 | 25.44 |      4.7 |     |      25.11 | 
| CE310       |      27.08 |         26.89 |              26.72 |      26.47 |   26.62 |    27.19 |     | 26.47 | 27.19 | 26.83 |      2.7 |     |      26.72 | 
| CE320       |      32.36 |         31.61 |              31.50 |      31.71 |   32.32 |    31.65 |     | 31.50 | 32.36 | 31.86 |      2.7 |     |      31.50 | 
| CE330       |      32.23 |         31.72 |              32.00 |      31.07 |   31.90 |    31.30 |     | 31.07 | 32.23 | 31.70 |      3.7 |     |      32.00 | 
| CE340       |      32.31 |         31.61 |              31.56 |      31.50 |   32.15 |    31.58 |     | 31.50 | 32.31 | 31.78 |      2.5 |     |      31.56 | 
| CE350       |      34.58 |         34.94 |              34.94 |      35.00 |   35.00 |    35.00 |     | 34.58 | 35.00 | 34.91 |      1.2 |     |      34.94 | 
| CE360       |      33.76 |         32.78 |              32.56 |      32.51 |   33.00 |    33.13 |     | 32.51 | 33.76 | 32.96 |      3.8 |     |      32.56 | 
| CE400       |      27.11 |         27.56 |              28.83 |      26.91 |         |    26.04 |     | 26.04 | 28.83 | 27.29 |     10.2 |     |      28.83 | 
| CE410       |      26.83 |         25.11 |              25.11 |            |         |    26.19 |     | 25.11 | 26.83 | 25.81 |      6.6 |     |      25.11 | 
| CE420       |      26.20 |         25.11 |              25.11 |      25.00 |         |    26.23 |     | 25.00 | 26.23 | 25.53 |      4.8 |     |      25.11 | 
| CE430       |      27.20 |         25.11 |              25.11 |      25.00 |         |    26.45 |     | 25.00 | 27.20 | 25.77 |      8.5 |     |      25.11 | 
| CE440       |      27.05 |         25.11 |              25.11 |      25.00 |         |    26.26 |     | 25.00 | 27.05 | 25.71 |      7.9 |     |      25.11 | 
| CE500       |      25.81 |         25.11 |              25.11 |      25.00 |   25.02 |    25.00 |     | 25.00 | 25.81 | 25.17 |      3.2 |     |      25.11 | 
| CE510       |      26.10 |         25.11 |              25.11 |      25.00 |   25.02 |    25.00 |     | 25.00 | 26.10 | 25.22 |      4.4 |     |      25.11 | 
| CE520       |      16.12 |         16.11 |              15.94 |      15.00 |   15.98 |    18.62 |     | 15.00 | 18.62 | 16.30 |     22.2 |     |      15.94 | 
| CE522       |      21.01 |         20.11 |              20.11 |      20.00 |   20.05 |    20.93 |     | 20.00 | 21.01 | 20.37 |      5.0 |     |      20.11 | 
| CE525       |      36.08 |         35.06 |              35.06 |      35.00 |   35.00 |    35.00 |     | 35.00 | 36.08 | 35.20 |      3.1 |     |      35.06 | 
| CE530       |      26.12 |         25.06 |              25.06 |      25.00 |   25.02 |    25.00 |     | 25.00 | 26.12 | 25.21 |      4.4 |     |      25.06 | 
| CE540       |      16.15 |         15.11 |              15.11 |      15.00 |   15.05 |    15.00 |     | 15.00 | 16.15 | 15.24 |      7.5 |     |      15.11 | 
| CE545       |      35.67 |         35.00 |              35.00 |      35.00 |   35.00 |    35.00 |     | 35.00 | 35.67 | 35.11 |      1.9 |     |      35.00 | 
|             | 
| Time Stamps | 
| Month       |     Day-Hr |        Day-Hr |             Day-Hr |     Day-Hr |  Day-Hr |   Day-Hr |     |       |       |       |          |     |     Day-Hr | 
| CE300       |     7 7-15 |       4 22-15 |            4 22-15 |     9 23-8 | 2 21-17 |  11 3-15 |     |       |       |       |          |     |    4 22-15 | 
| CE310       |    7 20-15 |       7 20-16 |            7 20-16 |    7 20-16 | 7 20-15 |   7 8-15 |     |       |       |       |          |     |    7 20-16 | 
| CE320       |    7 20-15 |        7 8-16 |             7 8-16 |    7 20-15 | 7 20-15 |   7 8-15 |     |       |       |       |          |     |     7 8-16 | 
| CE330       |    7 20-15 |        7 8-16 |            7 20-16 |     7 8-16 | 7 20-15 |   7 8-15 |     |       |       |       |          |     |    7 20-16 | 
| CE340       |    7 20-15 |        7 8-16 |             7 8-16 |    7 20-15 | 7 20-15 |   7 8-15 |     |       |       |       |          |     |     7 8-16 | 
| CE350       |    10 1-24 |       6 23-24 |            6 24-24 |     10 1-2 |  4 21-1 |   4 21-2 |     |       |       |       |          |     |    6 24-24 | 
| CE360       |    7 10-13 |       7 20-15 |            7 20-16 |    7 10-13 | 7 20-15 |  7 10-12 |     |       |       |       |          |     |    7 20-16 | 
| CE400       |    9 16-15 |       9 16-16 |            9 18-16 |    9 16-16 |   0 0-0 |  8 15-15 |     |       |       |       |          |     |    9 18-16 | 
| CE410       |   10 23-15 |       4 22-15 |            4 22-15 |      0 0-0 |   0 0-0 |  11 3-15 |     |       |       |       |          |     |    4 22-15 | 
| CE420       |     7 7-15 |       4 22-15 |            4 22-15 |     9 23-8 |   0 0-0 | 10 20-15 |     |       |       |       |          |     |    4 22-15 | 
| CE430       |    11 1-16 |       4 22-15 |            4 22-15 |    5 18-19 |   0 0-0 | 10 23-15 |     |       |       |       |          |     |    4 22-15 | 
| CE440       |    4 28-15 |       4 22-15 |            4 22-15 |    4 24-19 |   0 0-0 | 10 23-15 |     |       |       |       |          |     |    4 22-15 | 
| CE500       |    4 30-15 |       4 21-16 |            4 21-16 |    3 31-18 | 3 30-17 |  3 11-11 |     |       |       |       |          |     |    4 21-16 | 
| CE510       |     7 9-15 |        4 21-3 |             4 21-3 |    3 31-18 | 3 30-17 |  4 24-12 |     |       |       |       |          |     |     4 21-3 | 
| CE520       |    8 15-15 |       8 16-16 |            7 10-16 |     4 16-1 | 7 20-15 |   6 4-16 |     |       |       |       |          |     |    7 10-16 | 
| CE522       |    7 16-15 |       4 21-15 |            4 21-15 |    4 16-20 | 3 13-22 |  4 21-15 |     |       |       |       |          |     |    4 21-15 | 
| CE525       |    5 10-16 |       4 21-16 |            4 21-16 |    3 11-12 | 3 11-10 |  3 11-11 |     |       |       |       |          |     |    4 21-16 | 
| CE530       |     6 4-15 |       4 21-16 |            4 21-16 |    3 30-17 | 3 30-17 |  3 11-11 |     |       |       |       |          |     |    4 21-16 | 
| CE540       |    9 21-16 |       5 31-16 |            5 31-16 |     3 25-8 | 1 28-20 |  3 11-10 |     |       |       |       |          |     |    5 31-16 | 
| CE545       |    7 20-15 |       4 21-15 |            4 21-15 |     7 9-22 | 3 11-10 |  3 11-11 |     |       |       |       |          |     |    4 21-15 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


