# Table B16.5.2-14a. Hourly Integrated Maxima and Minima - Maximum Zone Humidity Ratio (kg/kg)
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS |  CODYRUN |  HOT3000 |     |    Min |    Max |   Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| --------:| --------:| ---:| ------:| ------:| ------:| --------:| ---:| ----------:| 
| CE300       |     0.0133 |        0.0138 |             0.0137 |     0.0136 |   0.0135 |   0.0134 |     | 0.0133 | 0.0138 | 0.0135 |      3.8 |     |     0.0137 | 
| CE310       |     0.0158 |        0.0188 |             0.0189 |     0.0156 |   0.0154 |   0.0157 |     | 0.0154 | 0.0189 | 0.0167 |     20.8 |     |     0.0189 | 
| CE320       |     0.0180 |        0.0177 |             0.0176 |     0.0178 |   0.0175 |   0.0177 |     | 0.0175 | 0.0180 | 0.0177 |      2.7 |     |     0.0176 | 
| CE330       |     0.0177 |        0.0178 |             0.0177 |     0.0179 |   0.0170 |   0.0177 |     | 0.0170 | 0.0179 | 0.0176 |      5.0 |     |     0.0177 | 
| CE340       |     0.0179 |        0.0177 |             0.0174 |     0.0178 |   0.0173 |   0.0177 |     | 0.0173 | 0.0179 | 0.0176 |      3.4 |     |     0.0174 | 
| CE350       |     0.0168 |        0.0199 |             0.0199 |     0.0172 |   0.0165 |   0.0166 |     | 0.0165 | 0.0199 | 0.0178 |     19.2 |     |     0.0199 | 
| CE360       |     0.0134 |        0.0138 |             0.0137 |     0.0139 |   0.0135 |   0.0134 |     | 0.0134 | 0.0139 | 0.0136 |      3.4 |     |     0.0137 | 
| CE400       |     0.0169 |        0.0170 |             0.0170 |     0.0169 |          |   0.0173 |     | 0.0169 | 0.0173 | 0.0170 |      2.5 |     |     0.0170 | 
| CE410       |     0.0168 |        0.0169 |             0.0169 |            |          |   0.0173 |     | 0.0168 | 0.0173 | 0.0170 |      2.7 |     |     0.0169 | 
| CE420       |     0.0143 |        0.0147 |             0.0141 |     0.0146 |          |   0.0147 |     | 0.0141 | 0.0147 | 0.0145 |      4.1 |     |     0.0141 | 
| CE430       |     0.0162 |        0.0156 |             0.0156 |     0.0161 |          |   0.0158 |     | 0.0156 | 0.0162 | 0.0159 |      4.0 |     |     0.0156 | 
| CE440       |     0.0133 |        0.0138 |             0.0137 |     0.0136 |          |   0.0134 |     | 0.0133 | 0.0138 | 0.0136 |      3.6 |     |     0.0137 | 
| CE500       |     0.0117 |        0.0119 |             0.0118 |     0.0117 |   0.0117 |   0.0115 |     | 0.0115 | 0.0119 | 0.0117 |      3.4 |     |     0.0118 | 
| CE510       |     0.0119 |        0.0119 |             0.0119 |     0.0117 |   0.0117 |   0.0115 |     | 0.0115 | 0.0119 | 0.0118 |      3.4 |     |     0.0119 | 
| CE520       |     0.0075 |        0.0077 |             0.0078 |     0.0070 |   0.0076 |   0.0106 |     | 0.0070 | 0.0106 | 0.0080 |     44.5 |     |     0.0078 | 
| CE522       |     0.0094 |        0.0095 |             0.0138 |     0.0091 |   0.0094 |   0.0107 |     | 0.0091 | 0.0138 | 0.0103 |     45.4 |     |     0.0138 | 
| CE525       |     0.0179 |        0.0180 |             0.0180 |     0.0185 |   0.0176 |   0.0173 |     | 0.0173 | 0.0185 | 0.0179 |      6.6 |     |     0.0180 | 
| CE530       |     0.0070 |        0.0081 |             0.0081 |     0.0068 |   0.0055 |   0.0068 |     | 0.0055 | 0.0081 | 0.0070 |     37.1 |     |     0.0081 | 
| CE540       |     0.0061 |        0.0050 |             0.0063 |     0.0068 |   0.0033 |   0.0063 |     | 0.0033 | 0.0068 | 0.0056 |     62.6 |     |     0.0063 | 
| CE545       |     0.0070 |        0.0122 |             0.0122 |     0.0068 |   0.0067 |   0.0076 |     | 0.0067 | 0.0122 | 0.0087 |     63.0 |     |     0.0122 | 
|             | 
| Time Stamps | 
| Month       |     Day-Hr |        Day-Hr |             Day-Hr |     Day-Hr |   Day-Hr |   Day-Hr |     |        |        |        |          |     |     Day-Hr | 
| CE300       |   11 16-17 |      11 16-16 |           11 16-16 |   11 16-17 | 11 16-16 | 11 16-16 |     |        |        |        |          |     |   11 16-16 | 
| CE310       |    10 1-23 |       10 15-9 |            10 15-9 |     10 1-8 |   10 2-8 |   10 2-8 |     |        |        |        |          |     |    10 15-9 | 
| CE320       |    7 10-13 |       7 10-12 |            7 10-12 |    7 10-13 |  7 10-12 |  7 10-12 |     |        |        |        |          |     |    7 10-12 | 
| CE330       |    7 10-12 |        10 2-9 |            7 10-13 |    7 10-12 |  7 10-13 |  7 10-12 |     |        |        |        |          |     |    7 10-13 | 
| CE340       |    7 10-13 |       7 10-12 |            7 10-12 |    7 10-12 |  7 10-13 |  7 10-12 |     |        |        |        |          |     |    7 10-12 | 
| CE350       |    10 1-24 |        8 2-22 |             8 2-22 |     10 2-1 |   10 2-2 |   10 2-1 |     |        |        |        |          |     |     8 2-22 | 
| CE360       |    7 10-13 |      11 16-16 |           11 16-16 |    7 10-13 | 11 16-16 | 11 16-16 |     |        |        |        |          |     |   11 16-16 | 
| CE400       |     4 5-22 |        4 5-21 |             4 5-21 |     4 5-22 |    0 0-0 |   4 22-6 |     |        |        |        |          |     |     4 5-21 | 
| CE410       |     4 5-22 |         4 2-5 |              4 2-5 |      0 0-0 |    0 0-0 |   4 22-6 |     |        |        |        |          |     |      4 2-5 | 
| CE420       |     4 2-10 |        4 1-21 |             4 17-3 |     4 2-18 |    0 0-0 |   4 2-18 |     |        |        |        |          |     |     4 17-3 | 
| CE430       |      4 2-5 |         4 2-4 |              4 2-4 |      4 2-5 |    0 0-0 |    4 2-5 |     |        |        |        |          |     |      4 2-4 | 
| CE440       |   11 16-17 |      11 16-16 |           11 16-16 |   11 16-17 |    0 0-0 | 11 16-16 |     |        |        |        |          |     |   11 16-16 | 
| CE500       |    7 11-15 |       7 20-15 |             4 6-10 |    7 20-15 |  7 20-15 |  3 11-10 |     |        |        |        |          |     |     4 6-10 | 
| CE510       |     9 7-15 |       7 20-15 |            7 20-15 |    7 20-15 |  7 20-15 |  3 11-10 |     |        |        |        |          |     |    7 20-15 | 
| CE520       |     9 7-15 |       7 10-16 |            3 29-10 |    7 20-15 |  7 20-15 |   1 5-16 |     |        |        |        |          |     |    3 29-10 | 
| CE522       |    7 20-16 |        6 4-15 |             4 6-10 |    7 20-15 |  7 20-15 |    1 1-2 |     |        |        |        |          |     |     4 6-10 | 
| CE525       |    5 10-16 |       7 20-15 |            7 20-15 |    7 20-15 |  7 20-15 |  7 20-15 |     |        |        |        |          |     |    7 20-15 | 
| CE530       |      1 1-1 |       7 20-15 |            7 20-15 |     3 11-1 |    4 1-1 |  10 26-9 |     |        |        |        |          |     |    7 20-15 | 
| CE540       |      1 1-1 |        6 4-13 |              4 8-8 |     3 11-1 |    4 1-1 |   3 11-9 |     |        |        |        |          |     |      4 8-8 | 
| CE545       |      1 1-1 |       7 20-15 |            7 20-15 |    12 31-7 |    4 1-1 |   11 5-9 |     |        |        |        |          |     |    7 20-15 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


