# Table B16.5.2-14b. Hourly Integrated Maxima and Minima - Minimum Zone Humidity Ratio (kg/kg)
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS |  CODYRUN | HOT3000 |     |    Min |    Max |   Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| --------:| -------:| ---:| ------:| ------:| ------:| --------:| ---:| ----------:| 
| CE300       |     0.0019 |        0.0017 |             0.0017 |     0.0019 |   0.0020 |  0.0020 |     | 0.0017 | 0.0020 | 0.0019 |     14.5 |     |     0.0017 | 
| CE310       |     0.0019 |        0.0017 |             0.0017 |     0.0019 |   0.0020 |  0.0020 |     | 0.0017 | 0.0020 | 0.0019 |     17.1 |     |     0.0017 | 
| CE320       |     0.0019 |        0.0017 |             0.0017 |     0.0019 |   0.0020 |  0.0020 |     | 0.0017 | 0.0020 | 0.0019 |     14.5 |     |     0.0017 | 
| CE330       |     0.0019 |        0.0017 |             0.0017 |     0.0019 |   0.0020 |  0.0020 |     | 0.0017 | 0.0020 | 0.0019 |     14.5 |     |     0.0017 | 
| CE340       |     0.0019 |        0.0017 |             0.0017 |     0.0019 |   0.0020 |  0.0020 |     | 0.0017 | 0.0020 | 0.0019 |     14.5 |     |     0.0017 | 
| CE350       |     0.0019 |        0.0017 |             0.0017 |     0.0019 |   0.0020 |  0.0020 |     | 0.0017 | 0.0020 | 0.0019 |     14.5 |     |     0.0017 | 
| CE360       |     0.0019 |        0.0017 |             0.0017 |     0.0019 |   0.0020 |  0.0020 |     | 0.0017 | 0.0020 | 0.0019 |     14.5 |     |     0.0017 | 
| CE400       |     0.0019 |        0.0017 |             0.0017 |     0.0019 |          |  0.0020 |     | 0.0017 | 0.0020 | 0.0018 |     14.7 |     |     0.0017 | 
| CE410       |     0.0019 |        0.0017 |             0.0017 |            |          |  0.0020 |     | 0.0017 | 0.0020 | 0.0018 |     14.9 |     |     0.0017 | 
| CE420       |     0.0019 |        0.0017 |             0.0017 |     0.0019 |          |  0.0020 |     | 0.0017 | 0.0020 | 0.0018 |     14.7 |     |     0.0017 | 
| CE430       |     0.0019 |        0.0017 |             0.0017 |     0.0019 |          |  0.0020 |     | 0.0017 | 0.0020 | 0.0018 |     14.7 |     |     0.0017 | 
| CE440       |     0.0019 |        0.0017 |             0.0017 |     0.0019 |          |  0.0020 |     | 0.0017 | 0.0020 | 0.0018 |     14.7 |     |     0.0017 | 
| CE500       |     0.0068 |               |                    |     0.0070 |   0.0069 |  0.0103 |     | 0.0068 | 0.0103 | 0.0078 |     44.7 |     |            | 
| CE510       |     0.0068 |               |                    |     0.0070 |   0.0069 |  0.0105 |     | 0.0068 | 0.0105 | 0.0078 |     47.0 |     |            | 
| CE520       |     0.0061 |               |                    |     0.0065 |   0.0065 |  0.0066 |     | 0.0061 | 0.0066 | 0.0064 |      7.3 |     |            | 
| CE522       |     0.0068 |               |                    |     0.0070 |   0.0069 |  0.0078 |     | 0.0068 | 0.0078 | 0.0071 |     14.1 |     |            | 
| CE525       |     0.0068 |               |                    |     0.0070 |   0.0069 |  0.0154 |     | 0.0068 | 0.0154 | 0.0090 |     94.7 |     |            | 
| CE530       |     0.0062 |               |                    |     0.0067 |   0.0055 |  0.0066 |     | 0.0055 | 0.0067 | 0.0063 |     20.5 |     |            | 
| CE540       |     0.0041 |               |                    |     0.0038 |   0.0033 |  0.0042 |     | 0.0033 | 0.0042 | 0.0038 |     24.6 |     |            | 
| CE545       |     0.0062 |               |                    |     0.0068 |   0.0067 |  0.0070 |     | 0.0062 | 0.0070 | 0.0067 |     11.9 |     |            | 
|             | 
| Time Stamps | 
| Month       |     Day-Hr |        Day-Hr |             Day-Hr |     Day-Hr |   Day-Hr |  Day-Hr |     |        |        |        |          |     |     Day-Hr | 
| CE300       |     1 11-3 |        1 4-24 |             1 4-24 |     1 11-3 |   1 11-3 |   1 5-6 |     |        |        |        |          |     |     1 4-24 | 
| CE310       |     1 11-3 |        1 4-24 |             1 4-24 |      1 5-7 |    1 5-7 |   1 5-7 |     |        |        |        |          |     |     1 4-24 | 
| CE320       |     1 11-3 |        1 4-24 |             1 4-24 |     1 11-3 |   1 11-3 |   1 5-6 |     |        |        |        |          |     |     1 4-24 | 
| CE330       |     1 11-3 |        1 4-24 |             1 4-24 |     1 11-3 |   1 11-3 |   1 5-6 |     |        |        |        |          |     |     1 4-24 | 
| CE340       |     1 11-3 |        1 4-24 |             1 4-24 |     1 11-3 |   1 11-3 |   1 5-6 |     |        |        |        |          |     |     1 4-24 | 
| CE350       |     1 11-3 |        1 4-24 |             1 4-24 |     1 11-3 |   1 11-3 |   1 5-6 |     |        |        |        |          |     |     1 4-24 | 
| CE360       |     1 11-3 |        1 4-24 |             1 4-24 |     1 11-3 |   1 11-3 |   1 5-6 |     |        |        |        |          |     |     1 4-24 | 
| CE400       |     1 11-3 |        1 4-24 |             1 4-24 |     1 11-3 |    0 0-0 |   1 5-6 |     |        |        |        |          |     |     1 4-24 | 
| CE410       |     1 11-3 |        1 4-24 |             1 4-24 |      0 0-0 |    0 0-0 |   1 5-6 |     |        |        |        |          |     |     1 4-24 | 
| CE420       |     1 11-3 |        1 4-24 |             1 4-24 |     1 11-3 |    0 0-0 |   1 5-6 |     |        |        |        |          |     |     1 4-24 | 
| CE430       |     1 11-3 |        1 4-24 |             1 4-24 |     1 11-3 |    0 0-0 |   1 5-6 |     |        |        |        |          |     |     1 4-24 | 
| CE440       |     1 11-3 |        1 4-24 |             1 4-24 |     1 11-3 |    0 0-0 |   1 5-7 |     |        |        |        |          |     |     1 4-24 | 
| CE500       |   12 20-22 |         0 0-0 |              0 0-0 |   12 20-12 | 12 20-20 |  11 2-2 |     |        |        |        |          |     |      0 0-0 | 
| CE510       |   12 20-22 |         0 0-0 |              0 0-0 |   12 20-12 | 12 20-20 |  4 2-22 |     |        |        |        |          |     |      0 0-0 | 
| CE520       |    11 26-2 |         0 0-0 |              0 0-0 |    11 10-9 | 11 27-23 |  11 1-7 |     |        |        |        |          |     |      0 0-0 | 
| CE522       |   12 20-22 |         0 0-0 |              0 0-0 |   12 20-12 | 12 20-20 |  4 2-21 |     |        |        |        |          |     |      0 0-0 | 
| CE525       |   12 20-22 |         0 0-0 |              0 0-0 |   12 20-12 | 12 20-20 |  11 2-2 |     |        |        |        |          |     |      0 0-0 | 
| CE530       |      4 1-1 |         0 0-0 |              0 0-0 |   10 18-12 |  11 1-21 |   4 1-5 |     |        |        |        |          |     |      0 0-0 | 
| CE540       |     10 5-3 |         0 0-0 |              0 0-0 |    10 18-9 |  4 29-23 | 10 15-5 |     |        |        |        |          |     |      0 0-0 | 
| CE545       |      4 1-1 |         0 0-0 |              0 0-0 |      4 1-2 |  7 20-15 |   4 1-8 |     |        |        |        |          |     |      0 0-0 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


