# Table B16.5.2-15a. Hourly Integrated Maxima and Minima - Maximum Relative Humidity (%)
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS |  CODYRUN |  HOT3000 |     |   Min |    Max |  Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| --------:| --------:| ---:| -----:| ------:| -----:| --------:| ---:| ----------:| 
| CE300       |      68.79 |         69.35 |              68.85 |      68.37 |    68.00 |    67.44 |     | 67.44 |  69.35 | 68.47 |      2.8 |     |      68.85 | 
| CE310       |      77.70 |        100.18 |             100.70 |      78.64 |    77.00 |    78.19 |     | 77.00 | 100.70 | 85.40 |     27.8 |     |     100.70 | 
| CE320       |      81.84 |         83.41 |              83.67 |      82.97 |    83.00 |    81.88 |     | 81.84 |  83.67 | 82.79 |      2.2 |     |      83.67 | 
| CE330       |      76.66 |         78.46 |              77.94 |      76.88 |    76.00 |    78.70 |     | 76.00 |  78.70 | 77.44 |      3.5 |     |      77.94 | 
| CE340       |      79.93 |         81.37 |              81.26 |      80.80 |    80.00 |    80.25 |     | 79.93 |  81.37 | 80.60 |      1.8 |     |      81.26 | 
| CE350       |      68.79 |         81.12 |              81.12 |      68.37 |    70.00 |    72.65 |     | 68.37 |  81.12 | 73.67 |     17.3 |     |      81.12 | 
| CE360       |      68.79 |         69.35 |              68.85 |      68.37 |    68.00 |    67.44 |     | 67.44 |  69.35 | 68.47 |      2.8 |     |      68.85 | 
| CE400       |      83.75 |         85.57 |              85.57 |      84.64 |          |    86.31 |     | 83.75 |  86.31 | 85.17 |      3.0 |     |      85.57 | 
| CE410       |      83.22 |         84.79 |              84.79 |            |          |    86.18 |     | 83.22 |  86.18 | 84.75 |      3.5 |     |      84.79 | 
| CE420       |      70.84 |         74.51 |              71.53 |      73.28 |          |    73.85 |     | 70.84 |  74.51 | 72.80 |      5.0 |     |      71.53 | 
| CE430       |      80.71 |         78.43 |              78.43 |      80.74 |          |    78.94 |     | 78.43 |  80.74 | 79.45 |      2.9 |     |      78.43 | 
| CE440       |      68.72 |         69.35 |              68.85 |      68.37 |          |    67.51 |     | 67.51 |  69.35 | 68.56 |      2.7 |     |      68.85 | 
| CE500       |     100.00 |               |                    |     100.00 |   100.00 |    60.08 |     | 60.08 | 100.00 | 90.02 |     44.3 |     |            | 
| CE510       |     100.00 |               |                    |     100.00 |   100.00 |    57.51 |     | 57.51 | 100.00 | 89.38 |     47.5 |     |            | 
| CE520       |      90.23 |               |                    |      93.81 |    95.00 |    71.77 |     | 71.77 |  95.00 | 87.70 |     26.5 |     |            | 
| CE522       |     100.00 |               |                    |     100.00 |   100.00 |    71.32 |     | 71.32 | 100.00 | 92.83 |     30.9 |     |            | 
| CE525       |     100.00 |               |                    |     100.00 |   100.00 |    51.12 |     | 51.12 | 100.00 | 87.78 |     55.7 |     |            | 
| CE530       |      91.04 |               |                    |      96.16 |    79.00 |    36.01 |     | 36.01 |  96.16 | 75.55 |     79.6 |     |            | 
| CE540       |      61.27 |               |                    |      55.18 |    47.00 |    39.96 |     | 39.96 |  61.27 | 50.85 |     41.9 |     |            | 
| CE545       |      90.88 |               |                    |      96.23 |    97.00 |    24.14 |     | 24.14 |  97.00 | 77.06 |     94.5 |     |            | 
|             | 
| Time Stamps | 
| Month       |     Day-Hr |        Day-Hr |             Day-Hr |     Day-Hr |   Day-Hr |   Day-Hr |     |       |        |       |          |     |     Day-Hr | 
| CE300       |   11 16-17 |      11 16-16 |           11 16-16 |   11 16-17 | 11 16-16 | 11 16-16 |     |       |        |       |          |     |   11 16-16 | 
| CE310       |     10 2-4 |       10 15-9 |            10 15-9 |     10 2-8 |   6 12-8 |   10 2-8 |     |       |        |       |          |     |    10 15-9 | 
| CE320       |    9 18-10 |        10 2-9 |            4 22-18 |    9 18-10 |   9 3-17 |  9 16-20 |     |       |        |       |          |     |    4 22-18 | 
| CE330       |    9 22-20 |        10 2-9 |             9 18-9 |     9 3-10 |  6 10-18 |   9 2-12 |     |       |        |       |          |     |     9 18-9 | 
| CE340       |    9 18-10 |        9 18-9 |            4 22-18 |    9 18-10 |   9 3-17 |  9 16-20 |     |       |        |       |          |     |    4 22-18 | 
| CE350       |   11 16-17 |        8 7-21 |             8 7-21 |   11 16-17 |   10 2-8 |    8 3-7 |     |       |        |       |          |     |     8 7-21 | 
| CE360       |   11 16-17 |      11 16-16 |           11 16-16 |   11 16-17 | 11 16-16 | 11 16-16 |     |       |        |       |          |     |   11 16-16 | 
| CE400       |     4 5-22 |        4 5-21 |             4 5-21 |     4 5-22 |    0 0-0 |   4 22-6 |     |       |        |       |          |     |     4 5-21 | 
| CE410       |     4 5-22 |         4 2-5 |              4 2-5 |      0 0-0 |    0 0-0 |   4 22-6 |     |       |        |       |          |     |      4 2-5 | 
| CE420       |     4 2-10 |        4 17-7 |             4 17-3 |     4 2-18 |    0 0-0 |   4 2-18 |     |       |        |       |          |     |     4 17-3 | 
| CE430       |      4 2-5 |         4 2-4 |              4 2-4 |      4 2-5 |    0 0-0 |    4 2-5 |     |       |        |       |          |     |      4 2-4 | 
| CE440       |   11 16-17 |      11 16-16 |           11 16-16 |   11 16-17 |    0 0-0 | 11 16-16 |     |       |        |       |          |     |   11 16-16 | 
| CE500       |   11 21-24 |         0 0-0 |              0 0-0 |    11 21-9 |  11 14-5 |    4 1-5 |     |       |        |       |          |     |      0 0-0 | 
| CE510       |   11 21-24 |         0 0-0 |              0 0-0 |    11 21-9 |  11 14-5 |    4 1-5 |     |       |        |       |          |     |      0 0-0 | 
| CE520       |   12 20-22 |         0 0-0 |              0 0-0 |   12 20-11 | 12 20-17 |  8 16-17 |     |       |        |       |          |     |      0 0-0 | 
| CE522       |    12 18-8 |         0 0-0 |              0 0-0 |   12 15-22 |  12 15-1 |   4 5-17 |     |       |        |       |          |     |      0 0-0 | 
| CE525       |   11 12-20 |         0 0-0 |              0 0-0 |   11 12-19 | 11 11-23 |    4 1-8 |     |       |        |       |          |     |      0 0-0 | 
| CE530       |   12 20-22 |         0 0-0 |              0 0-0 |   12 20-11 |  12 20-8 |  4 20-21 |     |       |        |       |          |     |      0 0-0 | 
| CE540       |   12 20-22 |         0 0-0 |              0 0-0 |   12 20-11 |  12 20-6 |  4 18-18 |     |       |        |       |          |     |      0 0-0 | 
| CE545       |   12 20-22 |         0 0-0 |              0 0-0 |   12 20-11 |  12 20-4 |  12 24-1 |     |       |        |       |          |     |      0 0-0 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


