# Table B16.5.2-16a. June 28 Hourly Output - Case CE300 - TRNSYS-TUD
| Hour | Compressor (Wh) | Condenser Fan (Wh) | Evaporator Total (Wh) | Evaporator Sensible (Wh) | Evaporator Latent (Wh) | Zone Humidity Ratio (kg/kg) |  COP2 | Outdoor Drybulb (C) | Entering Drybulb (C) | Entering Wetbulb (C) | Outdoor Humidity Ratio (kg/kg) | 
|:---- | ---------------:| ------------------:| ---------------------:| ------------------------:| ----------------------:| ---------------------------:| -----:| -------------------:| --------------------:| --------------------:| ------------------------------:| 
| 1    |            2056 |                257 |                  8132 |                     6189 |                   1942 |                      0.0091 | 3.517 |               18.05 |                23.41 |                16.96 |                         0.0113 | 
| 2    |            2054 |                257 |                  8116 |                     6202 |                   1914 |                      0.0090 | 3.513 |               18.05 |                23.37 |                16.90 |                         0.0113 | 
| 3    |            2054 |                257 |                  8128 |                     6194 |                   1934 |                      0.0091 | 3.517 |               18.05 |                23.38 |                16.94 |                         0.0113 | 
| 4    |            1830 |                230 |                  7224 |                     5549 |                   1676 |                      0.0090 | 3.507 |               17.80 |                23.37 |                16.86 |                         0.0111 | 
| 5    |            2029 |                256 |                  8105 |                     6319 |                   1786 |                      0.0088 | 3.546 |               17.50 |                23.35 |                16.70 |                         0.0106 | 
| 6    |            1839 |                230 |                  7131 |                     5686 |                   1445 |                      0.0087 | 3.447 |               18.30 |                23.42 |                16.57 |                         0.0106 | 
| 7    |            2667 |                309 |                  9711 |                     7597 |                   2114 |                      0.0092 | 3.263 |               22.20 |                24.04 |                17.32 |                         0.0121 | 
| 8    |            3553 |                384 |                 12121 |                     9558 |                   2563 |                      0.0095 | 3.079 |               26.10 |                24.57 |                17.79 |                         0.0122 | 
| 9    |            4365 |                458 |                 14556 |                    11758 |                   2798 |                      0.0097 | 3.018 |               28.05 |                25.09 |                17.97 |                         0.0115 | 
| 10   |            4441 |                458 |                 14639 |                    11506 |                   3133 |                      0.0101 | 2.988 |               28.90 |                25.28 |                18.40 |                         0.0124 | 
| 11   |            5000 |                506 |                 16374 |                    12342 |                   4032 |                      0.0104 | 2.974 |               30.00 |                25.36 |                18.82 |                         0.0138 | 
| 12   |            5317 |                529 |                 17248 |                    12810 |                   4438 |                      0.0107 | 2.950 |               30.85 |                25.59 |                19.12 |                         0.0140 | 
| 13   |            6189 |                617 |                 20498 |                    16816 |                   3682 |                      0.0101 | 3.012 |               30.85 |                26.53 |                18.84 |                         0.0123 | 
| 14   |            6211 |                616 |                 20234 |                    17284 |                   2951 |                      0.0098 | 2.964 |               31.40 |                26.56 |                18.55 |                         0.0115 | 
| 15   |            7922 |                781 |                 26687 |                    22882 |                   3805 |                      0.0096 | 3.066 |               31.95 |                26.78 |                18.55 |                         0.0121 | 
| 16   |            7965 |                781 |                 26723 |                    22285 |                   4438 |                      0.0097 | 3.055 |               32.20 |                26.56 |                18.67 |                         0.0133 | 
| 17   |            5421 |                529 |                 17231 |                    13048 |                   4183 |                      0.0108 | 2.896 |               31.95 |                26.20 |                19.40 |                         0.0145 | 
| 18   |            5410 |                529 |                 17506 |                    12721 |                   4785 |                      0.0112 | 2.947 |               31.40 |                26.23 |                19.77 |                         0.0152 | 
| 19   |            5260 |                529 |                 17662 |                    12491 |                   5171 |                      0.0111 | 3.051 |               29.70 |                25.70 |                19.58 |                         0.0151 | 
| 20   |            4880 |                506 |                 16990 |                    11655 |                   5335 |                      0.0110 | 3.154 |               27.75 |                25.17 |                19.37 |                         0.0157 | 
| 21   |            3939 |                409 |                 13540 |                     8882 |                   4658 |                      0.0111 | 3.114 |               27.20 |                24.65 |                19.44 |                         0.0169 | 
| 22   |            3924 |                410 |                 13565 |                     8880 |                   4684 |                      0.0112 | 3.130 |               26.95 |                24.74 |                19.48 |                         0.0169 | 
| 23   |            4123 |                434 |                 14531 |                     9449 |                   5082 |                      0.0112 | 3.189 |               26.40 |                24.67 |                19.47 |                         0.0169 | 
| 24   |            3877 |                410 |                 13692 |                     8807 |                   4885 |                      0.0113 | 3.194 |               26.10 |                24.73 |                19.57 |                         0.0171 | 


