# Table B16.5.2-16c. June 28 Hourly Output - Case CE300 - DOE-2.1E ESTSC 120
| Hour | Compressor (Wh) | Condenser Fan (Wh) | Evaporator Total (Wh) | Evaporator Sensible (Wh) | Evaporator Latent (Wh) | Zone Humidity Ratio (kg/kg) |  COP2 | Outdoor Drybulb (C) | Entering Drybulb (C) | Entering Wetbulb (C) | Outdoor Humidity Ratio (kg/kg) | 
|:---- | ---------------:| ------------------:| ---------------------:| ------------------------:| ----------------------:| ---------------------------:| -----:| -------------------:| --------------------:| --------------------:| ------------------------------:| 
| 1    |            1894 |                237 |                  7545 |                     5887 |                   1658 |                      0.0094 | 3.541 |               17.78 |                23.83 |                17.34 |                         0.0114 | 
| 2    |            1941 |                241 |                  7627 |                     6067 |                   1560 |                      0.0093 | 3.495 |               18.33 |                23.94 |                17.29 |                         0.0112 | 
| 3    |            1894 |                237 |                  7546 |                     5878 |                   1668 |                      0.0094 | 3.541 |               17.78 |                23.83 |                17.37 |                         0.0114 | 
| 4    |            1890 |                236 |                  7528 |                     5873 |                   1655 |                      0.0094 | 3.541 |               17.78 |                23.83 |                17.37 |                         0.0114 | 
| 5    |            1694 |                215 |                  6753 |                     5672 |                   1081 |                      0.0090 | 3.537 |               17.22 |                23.78 |                16.94 |                         0.0103 | 
| 6    |            2133 |                259 |                  8185 |                     6439 |                   1747 |                      0.0092 | 3.422 |               19.44 |                24.11 |                17.30 |                         0.0113 | 
| 7    |            3223 |                353 |                 11233 |                     8348 |                   2885 |                      0.0098 | 3.141 |               25.00 |                24.94 |                18.23 |                         0.0133 | 
| 8    |            3145 |                335 |                 10272 |                     9069 |                   1203 |                      0.0094 | 2.952 |               27.22 |                25.28 |                17.78 |                         0.0109 | 
| 9    |            4526 |                467 |                 14844 |                    11875 |                   2969 |                      0.0099 | 2.973 |               28.89 |                25.56 |                18.28 |                         0.0117 | 
| 10   |            4655 |                478 |                 15393 |                    12041 |                   3352 |                      0.0102 | 2.999 |               28.89 |                25.56 |                18.60 |                         0.0125 | 
| 11   |            5456 |                536 |                 17605 |                    12818 |                   4787 |                      0.0107 | 2.938 |               31.11 |                25.89 |                19.33 |                         0.0148 | 
| 12   |            5015 |                498 |                 16188 |                    12611 |                   3577 |                      0.0108 | 2.936 |               30.56 |                25.83 |                19.23 |                         0.0134 | 
| 13   |            6036 |                600 |                 19621 |                    17135 |                   2486 |                      0.0102 | 2.957 |               31.11 |                25.94 |                18.64 |                         0.0115 | 
| 14   |            6429 |                635 |                 20819 |                    17639 |                   3180 |                      0.0100 | 2.947 |               31.67 |                26.06 |                18.60 |                         0.0121 | 
| 15   |            7683 |                754 |                 25393 |                    22197 |                   3196 |                      0.0098 | 3.010 |               32.22 |                26.11 |                18.46 |                         0.0119 | 
| 16   |            8222 |                803 |                 27721 |                    22533 |                   5188 |                      0.0098 | 3.072 |               32.22 |                26.17 |                18.76 |                         0.0144 | 
| 17   |            5696 |                556 |                 18245 |                    13600 |                   4644 |                      0.0107 | 2.918 |               31.67 |                26.06 |                19.35 |                         0.0146 | 
| 18   |            5531 |                541 |                 17978 |                    12832 |                   5146 |                      0.0112 | 2.961 |               31.11 |                25.94 |                19.68 |                         0.0157 | 
| 19   |            4689 |                479 |                 15914 |                    11871 |                   4043 |                      0.0111 | 3.079 |               28.33 |                25.50 |                19.40 |                         0.0143 | 
| 20   |            4855 |                503 |                 17120 |                    11534 |                   5586 |                      0.0113 | 3.195 |               27.22 |                25.33 |                19.76 |                         0.0164 | 
| 21   |            3918 |                406 |                 13445 |                     9303 |                   4142 |                      0.0113 | 3.109 |               27.22 |                25.33 |                19.76 |                         0.0164 | 
| 22   |            3823 |                399 |                 13285 |                     8974 |                   4311 |                      0.0114 | 3.147 |               26.67 |                25.22 |                19.80 |                         0.0167 | 
| 23   |            3748 |                394 |                 13192 |                     8787 |                   4405 |                      0.0115 | 3.185 |               26.11 |                25.11 |                19.84 |                         0.0169 | 
| 24   |            3880 |                407 |                 13754 |                     8800 |                   4955 |                      0.0117 | 3.208 |               26.11 |                25.11 |                20.06 |                         0.0178 | 


