# Table B16.5.2-16f. June 28 Hourly Output - Case CE300 - HOT3000
| Hour | Compressor (Wh) | Condenser Fan (Wh) | Evaporator Total (Wh) | Evaporator Sensible (Wh) | Evaporator Latent (Wh) | Zone Humidity Ratio (kg/kg) |  COP2 | Outdoor Drybulb (C) | Entering Drybulb (C) | Entering Wetbulb (C) | Outdoor Humidity Ratio (kg/kg) | 
|:---- | ---------------:| ------------------:| ---------------------:| ------------------------:| ----------------------:| ---------------------------:| -----:| -------------------:| --------------------:| --------------------:| ------------------------------:| 
| 1    |            1943 |                241 |                  7668 |                     5870 |                   1798 |                      0.0093 | 3.511 |               17.80 |                23.94 |                17.30 |                         0.0111 | 
| 2    |            1951 |                241 |                  7674 |                     5872 |                   1803 |                      0.0093 | 3.502 |               18.30 |                23.94 |                17.31 |                         0.0114 | 
| 3    |            1902 |                237 |                  7528 |                     5783 |                   1745 |                      0.0092 | 3.519 |               17.80 |                23.90 |                17.24 |                         0.0111 | 
| 4    |            1845 |                231 |                  7317 |                     5683 |                   1634 |                      0.0091 | 3.524 |               17.80 |                23.84 |                17.08 |                         0.0111 | 
| 5    |            1914 |                239 |                  7514 |                     5955 |                   1559 |                      0.0090 | 3.490 |               17.20 |                23.98 |                17.01 |                         0.0102 | 
| 6    |            2507 |                293 |                  9223 |                     7312 |                   1911 |                      0.0092 | 3.295 |               19.40 |                24.58 |                17.54 |                         0.0110 | 
| 7    |            3171 |                343 |                 10770 |                     8647 |                   2123 |                      0.0095 | 3.065 |               25.00 |                25.16 |                17.99 |                         0.0131 | 
| 8    |            3434 |                361 |                 11186 |                     9299 |                   1888 |                      0.0094 | 2.948 |               27.20 |                25.45 |                17.96 |                         0.0110 | 
| 9    |            4489 |                461 |                 14744 |                    11923 |                   2821 |                      0.0097 | 2.979 |               28.90 |                25.58 |                18.33 |                         0.0120 | 
| 10   |            4853 |                489 |                 15882 |                    12287 |                   3595 |                      0.0102 | 2.973 |               28.90 |                25.74 |                18.85 |                         0.0127 | 
| 11   |            5164 |                508 |                 16614 |                    12562 |                   4053 |                      0.0106 | 2.929 |               31.10 |                25.86 |                19.19 |                         0.0148 | 
| 12   |            5005 |                497 |                 16030 |                    12561 |                   3468 |                      0.0104 | 2.914 |               30.60 |                25.86 |                18.87 |                         0.0132 | 
| 13   |            6455 |                639 |                 21180 |                    17431 |                   3749 |                      0.0100 | 2.986 |               31.10 |                25.94 |                18.52 |                         0.0113 | 
| 14   |            6503 |                640 |                 21055 |                    17609 |                   3447 |                      0.0097 | 2.948 |               31.70 |                26.02 |                18.44 |                         0.0117 | 
| 15   |            8041 |                785 |                 27070 |                    22350 |                   4719 |                      0.0098 | 3.067 |               32.20 |                26.13 |                18.65 |                         0.0123 | 
| 16   |            8134 |                794 |                 27623 |                    22292 |                   5331 |                      0.0098 | 3.094 |               32.20 |                26.03 |                18.80 |                         0.0142 | 
| 17   |            5212 |                510 |                 16551 |                    12739 |                   3812 |                      0.0103 | 2.893 |               31.70 |                25.94 |                19.11 |                         0.0147 | 
| 18   |            5122 |                507 |                 16830 |                    12181 |                   4649 |                      0.0109 | 2.990 |               31.10 |                25.70 |                19.39 |                         0.0156 | 
| 19   |            4832 |                493 |                 16635 |                    11541 |                   5095 |                      0.0110 | 3.124 |               28.30 |                25.41 |                19.53 |                         0.0145 | 
| 20   |            4875 |                501 |                 17131 |                    11359 |                   5772 |                      0.0114 | 3.187 |               27.20 |                25.33 |                19.74 |                         0.0168 | 
| 21   |            3936 |                406 |                 13525 |                     8931 |                   4593 |                      0.0114 | 3.115 |               27.20 |                25.29 |                19.74 |                         0.0168 | 
| 22   |            3844 |                399 |                 13356 |                     8747 |                   4609 |                      0.0114 | 3.148 |               26.70 |                25.21 |                19.79 |                         0.0168 | 
| 23   |            3807 |                397 |                 13343 |                     8647 |                   4697 |                      0.0114 | 3.173 |               26.10 |                25.16 |                19.84 |                         0.0168 | 
| 24   |            3664 |                386 |                 12973 |                     8360 |                   4613 |                      0.0115 | 3.203 |               26.10 |                25.04 |                19.77 |                         0.0173 | 


