# Table B16.5.2-17b. Delta Annual Space Cooling Electricity Consumption - Compressors (kWh,electrical)
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |   Min |   Max |  Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| -----:| -----:| -----:| --------:| ---:| ----------:| 
| CE310-CE300 |       3986 |          4244 |               4244 |       4545 |    4167 |    4177 |     |  3986 |  4545 |  4227 |     13.2 |     |       4244 | 
| CE320-CE300 |       4080 |          3681 |               3721 |       4333 |    4076 |    4036 |     |  3681 |  4333 |  3988 |     16.4 |     |       3721 | 
| CE330-CE300 |       4946 |          4603 |               4352 |       5398 |    5158 |    4899 |     |  4352 |  5398 |  4893 |     21.4 |     |       4352 | 
| CE330-CE320 |        867 |           922 |                631 |       1064 |    1082 |     863 |     |   631 |  1082 |   905 |     49.8 |     |        631 | 
| CE340-CE300 |       4609 |          4260 |               4172 |       5037 |    4703 |    4524 |     |  4172 |  5037 |  4551 |     19.0 |     |       4172 | 
| CE330-CE340 |        337 |           343 |                180 |        360 |     455 |     375 |     |   180 |   455 |   342 |     80.5 |     |        180 | 
| CE350-CE300 |      -3037 |         -3767 |              -3772 |      -3601 |   -3032 |   -2985 |     | -3772 | -2985 | -3366 |     23.4 |     |      -3772 | 
| CE360-CE300 |      17752 |         17430 |              17382 |      19959 |   17927 |   18065 |     | 17382 | 19959 | 18086 |     14.2 |     |      17382 | 
| CE400-CE300 |      -3175 |         -3463 |              -3442 |      -3733 |         |   -3247 |     | -3733 | -3175 | -3412 |     16.4 |     |      -3442 | 
| CE410-CE300 |      -3149 |         -2746 |              -2723 |            |         |   -3191 |     | -3191 | -2723 | -2952 |     15.9 |     |      -2723 | 
| CE420-CE300 |      -1995 |         -1973 |              -1639 |      -2010 |         |   -1662 |     | -2010 | -1639 | -1856 |     20.0 |     |      -1639 | 
| CE430-CE300 |      -2755 |         -2510 |              -2622 |      -2973 |         |   -2910 |     | -2973 | -2510 | -2754 |     16.8 |     |      -2622 | 
| CE440-CE300 |      -1724 |         -1527 |              -1584 |      -1714 |         |   -1627 |     | -1724 | -1527 | -1635 |     12.1 |     |      -1584 | 
| CE500-CE300 |      -4499 |         -3096 |              -3095 |      -3477 |   -3912 |   -3354 |     | -4499 | -3095 | -3572 |     39.3 |     |      -3095 | 
| CE510-CE500 |      13806 |         14303 |              14304 |      15702 |   13913 |   14230 |     | 13806 | 15702 | 14376 |     13.2 |     |      14304 | 
| CE525-CE520 |      -2963 |         -3241 |              -3233 |      -3477 |   -3148 |   -2742 |     | -3477 | -2742 | -3134 |     23.4 |     |      -3233 | 
| CE530-CE500 |      -4197 |         -4346 |              -4354 |      -4755 |   -4002 |   -4350 |     | -4755 | -4002 | -4334 |     17.4 |     |      -4354 | 
| CE545-CE540 |      -2399 |         -2713 |              -2720 |      -1987 |   -2413 |   -2449 |     | -2720 | -1987 | -2447 |     30.0 |     |      -2720 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


