# Table B16.5.2-18a. Delta Annual Space Cooling Electricity Consumption - Supply Fan (kWh,electrical)
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |   Min |   Max |  Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| -----:| -----:| -----:| --------:| ---:| ----------:| 
| CE310-CE300 |          0 |             0 |                  0 |          0 |       0 |       0 |     |     0 |     0 |     0 |        - |     |          0 | 
| CE320-CE300 |          0 |             0 |                  0 |          0 |       0 |       0 |     |     0 |     0 |     0 |        - |     |          0 | 
| CE330-CE300 |          0 |             0 |                  0 |          0 |       0 |       0 |     |     0 |     0 |     0 |        - |     |          0 | 
| CE330-CE320 |          0 |             0 |                  0 |          0 |       0 |       0 |     |     0 |     0 |     0 |        - |     |          0 | 
| CE340-CE300 |          0 |             0 |                  0 |          0 |       0 |       0 |     |     0 |     0 |     0 |        - |     |          0 | 
| CE330-CE340 |          0 |             0 |                  0 |          0 |       0 |       0 |     |     0 |     0 |     0 |        - |     |          0 | 
| CE350-CE300 |          0 |             0 |                  0 |          0 |       0 |       0 |     |     0 |     0 |     0 |        - |     |          0 | 
| CE360-CE300 |          0 |             0 |                  0 |          0 |       0 |       0 |     |     0 |     0 |     0 |        - |     |          0 | 
| CE400-CE300 |          0 |             0 |                  0 |          0 |         |       0 |     |     0 |     0 |     0 |        - |     |          0 | 
| CE410-CE300 |          0 |             0 |                  0 |            |         |       0 |     |     0 |     0 |     0 |        - |     |          0 | 
| CE420-CE300 |          0 |             0 |                  0 |          0 |         |       0 |     |     0 |     0 |     0 |        - |     |          0 | 
| CE430-CE300 |          0 |             0 |                  0 |          0 |         |       0 |     |     0 |     0 |     0 |        - |     |          0 | 
| CE440-CE300 |          0 |             0 |                  0 |          0 |         |       0 |     |     0 |     0 |     0 |        - |     |          0 | 
| CE500-CE300 |      -8316 |         -8511 |              -8511 |      -8234 |   -8327 |   -8241 |     | -8511 | -8234 | -8357 |      3.3 |     |      -8511 | 
| CE510-CE500 |       1951 |          2262 |               2262 |       2034 |    2002 |    2038 |     |  1951 |  2262 |  2092 |     14.9 |     |       2262 | 
| CE525-CE520 |       -973 |          -988 |               -986 |       -839 |    -996 |    -979 |     |  -996 |  -839 |  -960 |     16.3 |     |       -986 | 
| CE530-CE500 |       -491 |          -536 |               -536 |       -538 |    -502 |    -522 |     |  -538 |  -491 |  -521 |      9.0 |     |       -536 | 
| CE545-CE540 |       -769 |          -757 |               -757 |       -438 |    -762 |    -787 |     |  -787 |  -438 |  -712 |     49.0 |     |       -757 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


