# Table B16.5.2-18b. Delta Annual Space Cooling Electricity Consumption - Condenser Fan (kWh,electrical)
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |  Min |  Max | Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| ----:| ----:| ----:| --------:| ---:| ----------:| 
| CE310-CE300 |        354 |           385 |                385 |            |     376 |     368 |     |  354 |  385 |  374 |      8.4 |     |        385 | 
| CE320-CE300 |        346 |           314 |                316 |            |     348 |     358 |     |  314 |  358 |  337 |     13.1 |     |        316 | 
| CE330-CE300 |        383 |           355 |                331 |            |     401 |     370 |     |  331 |  401 |  368 |     19.0 |     |        331 | 
| CE330-CE320 |         37 |            41 |                 15 |            |      53 |      12 |     |   12 |   53 |   32 |    128.8 |     |         15 | 
| CE340-CE300 |        376 |           348 |                338 |            |     386 |     361 |     |  338 |  386 |  362 |     13.3 |     |        338 | 
| CE330-CE340 |          7 |             7 |                 -7 |            |      15 |       9 |     |   -7 |   15 |    6 |        - |     |         -7 | 
| CE350-CE300 |       -360 |          -436 |               -435 |            |    -358 |    -353 |     | -436 | -353 | -388 |     21.4 |     |       -435 | 
| CE360-CE300 |       1913 |          1884 |               1879 |            |    1940 |    1949 |     | 1879 | 1949 | 1913 |      3.7 |     |       1879 | 
| CE400-CE300 |       -414 |          -441 |               -437 |            |         |    -421 |     | -441 | -414 | -428 |      6.3 |     |       -437 | 
| CE410-CE300 |       -406 |          -336 |               -333 |            |         |    -387 |     | -406 | -333 | -366 |     20.1 |     |       -333 | 
| CE420-CE300 |       -252 |          -247 |               -206 |            |         |    -208 |     | -252 | -206 | -228 |     20.1 |     |       -206 | 
| CE430-CE300 |       -341 |          -308 |               -322 |            |         |    -353 |     | -353 | -308 | -331 |     13.6 |     |       -322 | 
| CE440-CE300 |       -218 |          -191 |               -198 |            |         |    -203 |     | -218 | -191 | -203 |     13.4 |     |       -198 | 
| CE500-CE300 |       -481 |          -326 |               -327 |            |    -415 |    -347 |     | -481 | -326 | -379 |     40.8 |     |       -327 | 
| CE510-CE500 |       1461 |          1534 |               1534 |            |    1499 |    1526 |     | 1461 | 1534 | 1511 |      4.8 |     |       1534 | 
| CE525-CE520 |       -729 |          -752 |               -750 |            |    -746 |    -733 |     | -752 | -729 | -742 |      3.1 |     |       -750 | 
| CE530-CE500 |       -368 |          -395 |               -395 |            |    -376 |    -391 |     | -395 | -368 | -385 |      7.0 |     |       -395 | 
| CE545-CE540 |       -576 |          -606 |               -606 |            |    -571 |    -589 |     | -606 | -571 | -589 |      6.0 |     |       -606 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


