# Table B16.5.2-19a. Delta Annual Cooling Sensible Coil Load (kWh,thermal)
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |    Min |    Max |   Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| ------:| ------:| ------:| --------:| ---:| ----------:| 
| CE310-CE300 |       -405 |           504 |                508 |        -27 |     -24 |    -108 |     |   -405 |    508 |     75 |        - |     |        508 | 
| CE320-CE300 |       6197 |          6900 |               6942 |       6791 |    6799 |    7543 |     |   6197 |   7543 |   6862 |     19.6 |     |       6942 | 
| CE330-CE300 |       6422 |          7514 |               7523 |       8527 |    7440 |    6631 |     |   6422 |   8527 |   7343 |     28.7 |     |       7523 | 
| CE330-CE320 |        224 |           614 |                581 |       1735 |     641 |    -912 |     |   -912 |   1735 |    480 |        - |     |        581 | 
| CE340-CE300 |       6371 |          7257 |               7306 |       7634 |    7171 |    6215 |     |   6215 |   7634 |   6992 |     20.3 |     |       7306 | 
| CE330-CE340 |         51 |           258 |                217 |        893 |     269 |     416 |     |     51 |    893 |    351 |    240.2 |     |        217 | 
| CE350-CE300 |      -6291 |         -8112 |              -8128 |      -6707 |   -6621 |   -6423 |     |  -8128 |  -6291 |  -7047 |     26.1 |     |      -8128 | 
| CE360-CE300 |      78315 |         79123 |              79135 |      80035 |   78996 |   79506 |     |  78315 |  80035 |  79185 |      2.2 |     |      79135 | 
| CE400-CE300 |     -14709 |        -14378 |             -14368 |     -14564 |         |  -14010 |     | -14709 | -14010 | -14406 |      4.9 |     |     -14368 | 
| CE410-CE300 |     -10985 |         -8138 |              -8145 |            |         |   -9606 |     | -10985 |  -8138 |  -9219 |     30.9 |     |      -8145 | 
| CE420-CE300 |      -6272 |         -6131 |              -5193 |      -5728 |         |   -5207 |     |  -6272 |  -5193 |  -5706 |     18.9 |     |      -5193 | 
| CE430-CE300 |      -8798 |         -8066 |              -8351 |      -8513 |         |   -9048 |     |  -9048 |  -8066 |  -8555 |     11.5 |     |      -8351 | 
| CE440-CE300 |      -5786 |         -5204 |              -5313 |      -5192 |         |   -5406 |     |  -5786 |  -5192 |  -5380 |     11.0 |     |      -5313 | 
| CE500-CE300 |     -11618 |         -8147 |              -8159 |      -7761 |  -10335 |   -7661 |     | -11618 |  -7661 |  -8947 |     44.2 |     |      -8159 | 
| CE510-CE500 |      43046 |         45710 |              45710 |      45091 |   43051 |   45083 |     |  43046 |  45710 |  44615 |      6.0 |     |      45710 | 
| CE525-CE520 |       -131 |          -884 |               -882 |      -1057 |    -202 |    -949 |     |  -1057 |   -131 |   -684 |    135.4 |     |       -882 | 
| CE530-CE500 |          2 |         -1076 |              -1076 |       -547 |       0 |    -528 |     |  -1076 |      2 |   -538 |    200.6 |     |      -1076 | 
| CE545-CE540 |       -130 |          -809 |               -809 |       -676 |    -202 |    -792 |     |   -809 |   -130 |   -570 |    119.1 |     |       -809 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


