# Table B16.5.2-20a. Delta Annual Mean - COP2
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |    Min |    Max |   Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| ------:| ------:| ------:| --------:| ---:| ----------:| 
| CE310-CE300 |      0.166 |         0.180 |              0.180 |      0.155 |   0.171 |   0.150 |     |  0.150 |  0.180 |  0.167 |     18.0 |     |      0.180 | 
| CE320-CE300 |      0.171 |         0.220 |              0.220 |      0.168 |   0.180 |   0.160 |     |  0.160 |  0.220 |  0.186 |     32.3 |     |      0.220 | 
| CE330-CE300 |      0.242 |         0.256 |              0.299 |      0.253 |   0.271 |   0.230 |     |  0.230 |  0.299 |  0.259 |     26.7 |     |      0.299 | 
| CE330-CE320 |      0.071 |         0.036 |              0.079 |      0.086 |   0.091 |   0.070 |     |  0.036 |  0.091 |  0.072 |     76.3 |     |      0.079 | 
| CE340-CE300 |      0.205 |         0.240 |              0.258 |      0.210 |   0.223 |   0.190 |     |  0.190 |  0.258 |  0.221 |     30.9 |     |      0.258 | 
| CE330-CE340 |      0.036 |         0.017 |              0.041 |      0.043 |   0.048 |   0.040 |     |  0.017 |  0.048 |  0.037 |     82.5 |     |      0.041 | 
| CE350-CE300 |      0.000 |         0.003 |             -0.002 |      0.006 |   0.003 |   0.000 |     | -0.002 |  0.006 |  0.002 |        - |     |     -0.002 | 
| CE360-CE300 |      0.420 |         0.463 |              0.468 |      0.441 |   0.440 |   0.430 |     |  0.420 |  0.468 |  0.444 |     10.9 |     |      0.468 | 
| CE400-CE300 |      0.001 |         0.014 |              0.015 |      0.009 |         |   0.030 |     |  0.001 |  0.030 |  0.014 |    210.3 |     |      0.015 | 
| CE410-CE300 |     -0.010 |        -0.025 |             -0.027 |            |         |  -0.020 |     | -0.027 | -0.010 | -0.020 |     84.0 |     |     -0.027 | 
| CE420-CE300 |     -0.023 |        -0.022 |             -0.020 |     -0.021 |         |  -0.020 |     | -0.023 | -0.020 | -0.021 |     14.9 |     |     -0.020 | 
| CE430-CE300 |     -0.028 |        -0.025 |             -0.026 |     -0.026 |         |  -0.020 |     | -0.028 | -0.020 | -0.025 |     33.0 |     |     -0.026 | 
| CE440-CE300 |     -0.018 |        -0.015 |             -0.015 |     -0.016 |         |  -0.010 |     | -0.018 | -0.010 | -0.015 |     51.9 |     |     -0.015 | 
| CE500-CE300 |     -0.045 |        -0.010 |             -0.011 |     -0.024 |  -0.034 |  -0.030 |     | -0.045 | -0.010 | -0.026 |    135.4 |     |     -0.011 | 
| CE510-CE500 |      0.409 |         0.416 |              0.416 |      0.408 |   0.397 |   0.410 |     |  0.397 |  0.416 |  0.409 |      4.6 |     |      0.416 | 
| CE525-CE520 |      0.582 |         0.574 |              0.572 |      0.504 |   0.606 |   0.490 |     |  0.490 |  0.606 |  0.555 |     21.0 |     |      0.572 | 
| CE530-CE500 |     -0.242 |        -0.258 |             -0.257 |     -0.214 |  -0.276 |  -0.220 |     | -0.276 | -0.214 | -0.245 |     25.5 |     |     -0.257 | 
| CE545-CE540 |      0.560 |         0.559 |              0.560 |      0.334 |   0.546 |   0.510 |     |  0.334 |  0.560 |  0.511 |     44.3 |     |      0.560 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


