# Table B16.5.2-20b. Delta Annual Mean - Indoor Dry Bulb Temperature (C)
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |   Min |   Max |  Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| -----:| -----:| -----:| --------:| ---:| ----------:| 
| CE310-CE300 |       0.13 |          0.06 |               0.00 |       0.00 |    0.01 |    0.02 |     |  0.00 |  0.13 |  0.04 |        - |     |       0.00 | 
| CE320-CE300 |       0.28 |          0.33 |               0.33 |       0.16 |    0.25 |    0.54 |     |  0.16 |  0.54 |  0.32 |    119.3 |     |       0.33 | 
| CE330-CE300 |       0.26 |          0.22 |               0.22 |       0.18 |    0.21 |    0.19 |     |  0.18 |  0.26 |  0.21 |     34.0 |     |       0.22 | 
| CE330-CE320 |      -0.02 |         -0.11 |              -0.11 |       0.02 |   -0.03 |   -0.35 |     | -0.35 |  0.02 | -0.10 |        - |     |      -0.11 | 
| CE340-CE300 |       0.25 |          0.22 |               0.22 |       0.21 |    0.23 |    0.22 |     |  0.21 |  0.25 |  0.23 |     19.5 |     |       0.22 | 
| CE330-CE340 |       0.00 |          0.00 |               0.00 |      -0.02 |   -0.01 |   -0.03 |     | -0.03 |  0.00 | -0.01 |        - |     |       0.00 | 
| CE350-CE300 |       2.04 |          2.11 |               2.11 |       2.15 |    2.19 |    2.16 |     |  2.04 |  2.19 |  2.13 |      7.1 |     |       2.11 | 
| CE360-CE300 |       1.74 |          1.56 |               1.50 |       1.23 |    1.40 |    1.38 |     |  1.23 |  1.74 |  1.47 |     34.6 |     |       1.50 | 
| CE400-CE300 |       0.50 |          0.00 |               0.00 |       0.00 |         |    0.00 |     |  0.00 |  0.50 |  0.10 |        - |     |       0.00 | 
| CE410-CE300 |       0.50 |          0.00 |               0.00 |            |         |    0.00 |     |  0.00 |  0.50 |  0.12 |        - |     |       0.00 | 
| CE420-CE300 |       0.30 |          0.00 |               0.00 |       0.00 |         |    0.00 |     |  0.00 |  0.30 |  0.06 |        - |     |       0.00 | 
| CE430-CE300 |       0.37 |          0.00 |               0.00 |       0.00 |         |    0.00 |     |  0.00 |  0.37 |  0.07 |        - |     |       0.00 | 
| CE440-CE300 |       0.29 |          0.00 |               0.00 |       0.00 |         |    0.00 |     |  0.00 |  0.29 |  0.06 |        - |     |       0.00 | 
| CE500-CE300 |      -3.39 |         -3.39 |              -3.50 |      -3.71 |   -2.98 |   -1.13 |     | -3.71 | -1.13 | -3.02 |     85.5 |     |      -3.50 | 
| CE510-CE500 |       1.24 |          0.11 |               0.11 |      -0.02 |    0.00 |    0.00 |     | -0.02 |  1.24 |  0.24 |        - |     |       0.11 | 
| CE525-CE520 |      13.33 |         13.61 |              13.56 |      13.53 |   13.63 |   15.80 |     | 13.33 | 15.80 | 13.91 |     17.8 |     |      13.56 | 
| CE530-CE500 |      -0.21 |         -0.06 |               0.00 |       0.21 |    0.00 |    0.00 |     | -0.21 |  0.21 | -0.01 |        - |     |       0.00 | 
| CE545-CE540 |      13.32 |         13.56 |              13.56 |      13.52 |   13.58 |   15.71 |     | 13.32 | 15.71 | 13.87 |     17.3 |     |      13.56 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


