# Table B16.5.2-21a. Delta Annual Mean - Zone Humidity Ratio (kg/kg)
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |     Min |     Max |    Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| -------:| -------:| -------:| --------:| ---:| ----------:| 
| CE310-CE300 |     0.0020 |        0.0021 |             0.0021 |     0.0020 |  0.0020 |  0.0019 |     |  0.0019 |  0.0021 |  0.0020 |      9.9 |     |     0.0021 | 
| CE320-CE300 |     0.0009 |        0.0009 |             0.0009 |     0.0008 |  0.0009 |  0.0007 |     |  0.0007 |  0.0009 |  0.0009 |     25.7 |     |     0.0009 | 
| CE330-CE300 |     0.0007 |        0.0007 |             0.0007 |     0.0007 |  0.0006 |  0.0007 |     |  0.0006 |  0.0007 |  0.0007 |      9.3 |     |     0.0007 | 
| CE330-CE320 |    -0.0002 |       -0.0002 |            -0.0002 |    -0.0001 | -0.0002 |  0.0000 |     | -0.0002 |  0.0000 | -0.0002 |    143.9 |     |    -0.0002 | 
| CE340-CE300 |     0.0007 |        0.0007 |             0.0007 |     0.0007 |  0.0007 |  0.0007 |     |  0.0007 |  0.0007 |  0.0007 |      4.1 |     |     0.0007 | 
| CE330-CE340 |    -0.0001 |        0.0000 |             0.0000 |     0.0000 | -0.0001 |  0.0000 |     | -0.0001 |  0.0000 |  0.0000 |        - |     |     0.0000 | 
| CE350-CE300 |     0.0006 |        0.0008 |             0.0008 |     0.0006 |  0.0006 |  0.0006 |     |  0.0006 |  0.0008 |  0.0007 |     34.2 |     |     0.0008 | 
| CE360-CE300 |    -0.0006 |       -0.0005 |            -0.0005 |    -0.0005 | -0.0006 | -0.0006 |     | -0.0006 | -0.0005 | -0.0006 |     22.0 |     |    -0.0005 | 
| CE400-CE300 |     0.0007 |        0.0008 |             0.0008 |     0.0008 |         |  0.0008 |     |  0.0007 |  0.0008 |  0.0008 |      8.7 |     |     0.0008 | 
| CE410-CE300 |     0.0007 |        0.0003 |             0.0003 |            |         |  0.0003 |     |  0.0003 |  0.0007 |  0.0004 |     94.5 |     |     0.0003 | 
| CE420-CE300 |     0.0002 |        0.0002 |             0.0002 |     0.0002 |         |  0.0001 |     |  0.0001 |  0.0002 |  0.0002 |     58.3 |     |     0.0002 | 
| CE430-CE300 |     0.0002 |        0.0002 |             0.0002 |     0.0002 |         |  0.0002 |     |  0.0002 |  0.0002 |  0.0002 |     19.7 |     |     0.0002 | 
| CE440-CE300 |     0.0001 |        0.0001 |             0.0001 |     0.0000 |         |  0.0000 |     |  0.0000 |  0.0001 |  0.0001 |    148.5 |     |     0.0001 | 
| CE500-CE300 |     0.0007 |               |                    |     0.0001 |  0.0010 |  0.0015 |     |  0.0001 |  0.0015 |  0.0008 |    169.4 |     |            | 
| CE510-CE500 |     0.0004 |        0.0000 |             0.0000 |     0.0000 |  0.0000 |  0.0000 |     |  0.0000 |  0.0004 |  0.0001 |        - |     |     0.0000 | 
| CE525-CE520 |     0.0070 |               |                    |     0.0078 |  0.0070 |  0.0075 |     |  0.0070 |  0.0078 |  0.0073 |     10.9 |     |            | 
| CE530-CE500 |    -0.0035 |               |                    |    -0.0027 | -0.0044 | -0.0040 |     | -0.0044 | -0.0027 | -0.0037 |     48.0 |     |            | 
| CE545-CE540 |     0.0018 |               |                    |     0.0024 |  0.0029 |  0.0026 |     |  0.0018 |  0.0029 |  0.0024 |     46.8 |     |            | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


