# Table B16.5.2-21b. Delta Annual Mean - Zone Relative Humidity (%)
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |    Min |    Max |   Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| ------:| ------:| ------:| --------:| ---:| ----------:| 
| CE310-CE300 |       9.72 |         10.25 |              10.25 |       9.96 |   10.01 |    9.87 |     |   9.72 |  10.25 |  10.01 |      5.3 |     |      10.25 | 
| CE320-CE300 |       3.39 |          2.95 |               2.97 |       3.25 |    3.28 |    2.01 |     |   2.01 |   3.39 |   2.97 |     46.4 |     |       2.97 | 
| CE330-CE300 |       2.23 |          2.32 |               2.37 |       2.59 |    2.26 |    2.77 |     |   2.23 |   2.77 |   2.42 |     22.3 |     |       2.37 | 
| CE330-CE320 |      -1.16 |         -0.63 |              -0.60 |      -0.66 |   -1.02 |    0.76 |     |  -1.16 |   0.76 |  -0.55 |        - |     |      -0.60 | 
| CE340-CE300 |       2.47 |          2.43 |               2.45 |       2.56 |    2.47 |    2.85 |     |   2.43 |   2.85 |   2.54 |     16.5 |     |       2.45 | 
| CE330-CE340 |      -0.24 |         -0.11 |              -0.08 |       0.03 |   -0.21 |   -0.08 |     |  -0.24 |   0.03 |  -0.12 |    232.7 |     |      -0.08 | 
| CE350-CE300 |      -3.13 |         -2.81 |              -2.73 |      -3.42 |   -3.51 |   -3.37 |     |  -3.51 |  -2.73 |  -3.16 |     24.7 |     |      -2.73 | 
| CE360-CE300 |      -7.58 |         -6.77 |              -6.79 |      -6.22 |   -6.96 |   -6.72 |     |  -7.58 |  -6.22 |  -6.84 |     19.9 |     |      -6.79 | 
| CE400-CE300 |       2.16 |          3.95 |               3.97 |       3.96 |         |    4.08 |     |   2.16 |   4.08 |   3.62 |     53.1 |     |       3.97 | 
| CE410-CE300 |       1.88 |          1.39 |               1.35 |            |         |    1.82 |     |   1.35 |   1.88 |   1.61 |     33.0 |     |       1.35 | 
| CE420-CE300 |       0.16 |          0.88 |               0.69 |       0.81 |         |    0.83 |     |   0.16 |   0.88 |   0.67 |    106.1 |     |       0.69 | 
| CE430-CE300 |       0.21 |          0.91 |               1.02 |       1.01 |         |    1.24 |     |   0.21 |   1.24 |   0.88 |    117.8 |     |       1.02 | 
| CE440-CE300 |      -0.29 |          0.20 |               0.29 |       0.24 |         |    0.30 |     |  -0.29 |   0.30 |   0.15 |        - |     |       0.29 | 
| CE500-CE300 |      17.91 |               |                    |      10.61 |   18.12 |   15.80 |     |  10.61 |  18.12 |  15.61 |     48.1 |     |            | 
| CE510-CE500 |      -2.35 |         -0.11 |              -0.11 |       0.11 |   -0.01 |    0.11 |     |  -2.35 |   0.11 |  -0.39 |        - |     |      -0.11 | 
| CE525-CE520 |      -8.41 |               |                    |      -6.41 |  -10.09 |  -14.80 |     | -14.80 |  -6.41 |  -9.93 |     84.5 |     |            | 
| CE530-CE500 |     -19.80 |               |                    |     -10.22 |  -24.49 |  -24.13 |     | -24.49 | -10.22 | -19.66 |     72.6 |     |            | 
| CE545-CE540 |     -11.90 |               |                    |      -7.68 |   -3.18 |  -14.62 |     | -14.62 |  -3.18 |  -9.34 |    122.5 |     |            | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


