# Table B16.5.2-23a. Delta Hourly Integrated Maximum Total Coil Load (Wh,thermal)
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |    Min |   Max |  Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| ------:| -----:| -----:| --------:| ---:| ----------:| 
| CE310-CE300 |       5154 |          5349 |               5578 |       4393 |    4759 |    4919 |     |   4393 |  5578 |  5025 |     23.6 |     |       5578 | 
| CE320-CE300 |       8144 |         22412 |              22368 |       7032 |    7402 |    7848 |     |   7032 | 22412 | 12534 |    122.7 |     |      22368 | 
| CE330-CE300 |      11318 |         12227 |              33117 |      10712 |   11476 |   10343 |     |  10343 | 33117 | 14865 |    153.2 |     |      33117 | 
| CE330-CE320 |       3174 |        -10185 |              10749 |       3680 |    4074 |    2495 |     | -10185 | 10749 |  2331 |        - |     |      10749 | 
| CE340-CE300 |       9478 |         19418 |              28094 |       8595 |    8864 |    9060 |     |   8595 | 28094 | 13918 |    140.1 |     |      28094 | 
| CE330-CE340 |       1840 |         -7191 |               5023 |       2117 |    2612 |    1283 |     |  -7191 |  5023 |   947 |        - |     |       5023 | 
| CE350-CE300 |        -82 |             0 |                 -1 |          0 |       0 |       5 |     |    -82 |     5 |   -13 |        - |     |         -1 | 
| CE360-CE300 |       6683 |          9212 |               9564 |       5726 |    5820 |    6379 |     |   5726 |  9564 |  7231 |     53.1 |     |       9564 | 
| CE400-CE300 |       9005 |          9142 |              18383 |       7995 |         |    8702 |     |   7995 | 18383 | 10645 |     97.6 |     |      18383 | 
| CE410-CE300 |        -82 |             0 |                  0 |            |         |       1 |     |    -82 |     1 |   -20 |        - |     |          0 | 
| CE420-CE300 |          0 |             0 |                  0 |          0 |         |       0 |     |      0 |     0 |     0 |        - |     |          0 | 
| CE430-CE300 |          0 |             0 |                  0 |          0 |         |       0 |     |      0 |     0 |     0 |        - |     |          0 | 
| CE440-CE300 |          0 |             0 |                  0 |          0 |         |    -295 |     |   -295 |     0 |   -59 |        - |     |          0 | 
| CE500-CE300 |      -4689 |         -3694 |              -3749 |      -5087 |   -5935 |   -4517 |     |  -5935 | -3694 | -4612 |     48.6 |     |      -3749 | 
| CE510-CE500 |       3108 |          3481 |               3482 |       3531 |    3381 |    3542 |     |   3108 |  3542 |  3421 |     12.7 |     |       3482 | 
| CE525-CE520 |        410 |          -412 |               -412 |        -76 |       8 |    -881 |     |   -881 |   410 |  -227 |        - |     |       -412 | 
| CE530-CE500 |      -7651 |         -8131 |              -8131 |      -8008 |   -7791 |   -7929 |     |  -8131 | -7651 | -7940 |      6.0 |     |      -8131 | 
| CE545-CE540 |        500 |          -291 |               -292 |       -187 |     -30 |    -302 |     |   -302 |   500 |  -100 |        - |     |       -292 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


