# Table B16.5.2-23b. Delta Hourly Integrated Maximum Sensible Coil Load (Wh,thermal)
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |   Min |   Max |  Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| -----:| -----:| -----:| --------:| ---:| ----------:| 
| CE310-CE300 |       -183 |          -123 |                -86 |       -254 |    -379 |    -259 |     |  -379 |   -86 |  -214 |    136.9 |     |        -86 | 
| CE320-CE300 |       8038 |          7916 |               7867 |       8441 |    7677 |    8059 |     |  7677 |  8441 |  8000 |      9.6 |     |       7867 | 
| CE330-CE300 |       9949 |         10207 |              11285 |      11234 |   10540 |   10513 |     |  9949 | 11285 | 10621 |     12.6 |     |      11285 | 
| CE330-CE320 |       1910 |          2291 |               3418 |       2793 |    2863 |    2454 |     |  1910 |  3418 |  2622 |     57.5 |     |       3418 | 
| CE340-CE300 |       9552 |          8883 |               8881 |       9357 |    9483 |    9272 |     |  8881 |  9552 |  9238 |      7.3 |     |       8881 | 
| CE330-CE340 |        397 |          1324 |               2404 |       1877 |    1057 |    1241 |     |   397 |  2404 |  1383 |    145.1 |     |       2404 | 
| CE350-CE300 |          0 |             0 |                  0 |          0 |       0 |     -32 |     |   -32 |     0 |    -5 |        - |     |          0 | 
| CE360-CE300 |       8783 |          8908 |               8860 |       9090 |    8524 |    9271 |     |  8524 |  9271 |  8906 |      8.4 |     |       8860 | 
| CE400-CE300 |          0 |             0 |                  0 |          0 |         |     -31 |     |   -31 |     0 |    -6 |        - |     |          0 | 
| CE410-CE300 |        -12 |             0 |                  0 |            |         |     -15 |     |   -15 |     0 |    -7 |    224.7 |     |          0 | 
| CE420-CE300 |          0 |             0 |                  0 |          0 |         |     -15 |     |   -15 |     0 |    -3 |        - |     |          0 | 
| CE430-CE300 |          0 |             0 |                  0 |          0 |         |     -15 |     |   -15 |     0 |    -3 |        - |     |          0 | 
| CE440-CE300 |          0 |             0 |                  0 |          0 |         |     -33 |     |   -33 |     0 |    -7 |        - |     |          0 | 
| CE500-CE300 |      -3728 |         -3194 |              -3197 |      -3682 |   -4681 |   -3090 |     | -4681 | -3090 | -3595 |     44.3 |     |      -3197 | 
| CE510-CE500 |       2180 |          2504 |               2505 |       2441 |    2345 |    2451 |     |  2180 |  2505 |  2404 |     13.5 |     |       2505 | 
| CE525-CE520 |        287 |          -309 |               -304 |       -336 |    -210 |    -717 |     |  -717 |   287 |  -265 |        - |     |       -304 | 
| CE530-CE500 |        285 |          -433 |               -433 |       -211 |       0 |    -192 |     |  -433 |   285 |  -164 |        - |     |       -433 | 
| CE545-CE540 |        500 |          -291 |               -292 |       -187 |     -35 |    -302 |     |  -302 |   500 |  -101 |        - |     |       -292 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


