# Table B16.5.2-24. Delta Hourly Integrated Maximum Latent Coil Load (Wh,thermal)
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |   Min |   Max |  Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| -----:| -----:| -----:| --------:| ---:| ----------:| 
| CE310-CE300 |       6271 |          5835 |               5876 |       6040 |    5737 |    5685 |     |  5685 |  6271 |  5907 |      9.9 |     |       5876 | 
| CE320-CE300 |      13512 |         22193 |              22109 |      11961 |   11322 |   11537 |     | 11322 | 22193 | 15439 |     70.4 |     |      22109 | 
| CE330-CE300 |      18190 |         17637 |              31415 |      16899 |   17809 |   17096 |     | 16899 | 31415 | 19841 |     73.2 |     |      31415 | 
| CE330-CE320 |       4678 |         -4556 |               9306 |       4939 |    6487 |    5559 |     | -4556 |  9306 |  4402 |        - |     |       9306 | 
| CE340-CE300 |      15213 |         21147 |              26617 |      13676 |   13850 |   13402 |     | 13402 | 26617 | 17318 |     76.3 |     |      26617 | 
| CE330-CE340 |       2977 |         -3510 |               4798 |       3223 |    3959 |    3694 |     | -3510 |  4798 |  2523 |        - |     |       4798 | 
| CE350-CE300 |        116 |            -1 |                 -1 |          1 |     380 |    1211 |     |    -1 |  1211 |   284 |        - |     |         -1 | 
| CE360-CE300 |       -361 |           722 |                942 |      -1715 |   -1516 |   -1458 |     | -1715 |   942 |  -564 |        - |     |        942 | 
| CE400-CE300 |      17440 |         16274 |              23002 |      16082 |         |   16253 |     | 16082 | 23002 | 17810 |     38.9 |     |      23002 | 
| CE410-CE300 |       1503 |             0 |                 -3 |            |         |     -15 |     |   -15 |  1503 |   371 |        - |     |         -3 | 
| CE420-CE300 |        115 |             0 |                  0 |          0 |         |       2 |     |     0 |   115 |    23 |        - |     |          0 | 
| CE430-CE300 |          0 |          1801 |               1707 |        839 |         |       2 |     |     0 |  1801 |   870 |    207.1 |     |       1707 | 
| CE440-CE300 |          0 |             0 |                 -3 |          0 |         |    -253 |     |  -253 |     0 |   -51 |        - |     |         -3 | 
| CE500-CE300 |      -1670 |         -1571 |              -1661 |      -2396 |   -2570 |   -2630 |     | -2630 | -1571 | -2083 |     50.8 |     |      -1661 | 
| CE510-CE500 |        927 |           990 |                990 |       1116 |    1045 |    1112 |     |   927 |  1116 |  1030 |     18.3 |     |        990 | 
| CE525-CE520 |        123 |          -122 |               -122 |        249 |     212 |    -144 |     |  -144 |   249 |    33 |        - |     |       -122 | 
| CE530-CE500 |      -7965 |         -7733 |              -7733 |      -7838 |   -7626 |   -7726 |     | -7965 | -7626 | -7770 |      4.4 |     |      -7733 | 
| CE545-CE540 |       -627 |             0 |                  0 |      -1655 |    -841 |   -1181 |     | -1655 |     0 |  -717 |    230.7 |     |          0 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


