# Table B16.5.2-25a. Delta Hourly Integrated Maximum COP2
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |    Min |    Max |   Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| ------:| ------:| ------:| --------:| ---:| ----------:| 
| CE310-CE300 |     -0.025 |         0.272 |              0.271 |      0.248 |   0.257 |   0.240 |     | -0.025 |  0.272 |  0.210 |    141.1 |     |      0.271 | 
| CE320-CE300 |      0.000 |         1.274 |              1.110 |      0.014 |   0.073 |   0.500 |     |  0.000 |  1.274 |  0.495 |        - |     |      1.110 | 
| CE330-CE300 |      0.000 |         0.240 |              1.738 |      0.146 |   0.251 |   0.170 |     |  0.000 |  1.738 |  0.424 |        - |     |      1.738 | 
| CE330-CE320 |      0.000 |        -1.034 |              0.628 |      0.132 |   0.179 |  -0.330 |     | -1.034 |  0.628 | -0.071 |        - |     |      0.628 | 
| CE340-CE300 |      0.000 |         0.752 |              1.482 |      0.061 |   0.147 |   0.070 |     |  0.000 |  1.482 |  0.419 |        - |     |      1.482 | 
| CE330-CE340 |      0.000 |        -0.512 |              0.256 |      0.085 |   0.105 |   0.100 |     | -0.512 |  0.256 |  0.006 |        - |     |      0.256 | 
| CE350-CE300 |      0.000 |         0.020 |              0.006 |      0.630 |   0.061 |   0.000 |     |  0.000 |  0.630 |  0.120 |        - |     |      0.006 | 
| CE360-CE300 |      0.233 |         0.559 |              0.570 |      0.530 |   0.561 |   0.560 |     |  0.233 |  0.570 |  0.502 |     67.2 |     |      0.570 | 
| CE400-CE300 |     -0.091 |         0.219 |              0.919 |      0.146 |         |   0.170 |     | -0.091 |  0.919 |  0.273 |        - |     |      0.919 | 
| CE410-CE300 |     -0.280 |         0.034 |             -0.002 |            |         |  -0.040 |     | -0.280 |  0.034 | -0.072 |        - |     |     -0.002 | 
| CE420-CE300 |     -0.387 |        -0.062 |             -0.098 |     -0.104 |         |   0.060 |     | -0.387 |  0.060 | -0.118 |        - |     |     -0.098 | 
| CE430-CE300 |     -0.387 |        -0.064 |             -0.098 |     -0.133 |         |   0.050 |     | -0.387 |  0.050 | -0.126 |        - |     |     -0.098 | 
| CE440-CE300 |     -0.285 |        -0.095 |             -0.098 |     -0.123 |         |  -0.070 |     | -0.285 | -0.070 | -0.134 |    160.0 |     |     -0.098 | 
| CE500-CE300 |      0.107 |         3.498 |              1.444 |      0.273 |   0.314 |   0.260 |     |  0.107 |  3.498 |  0.983 |        - |     |      1.444 | 
| CE510-CE500 |      0.417 |         0.000 |              0.000 |      0.487 |   0.505 |   0.390 |     |  0.000 |  0.505 |  0.300 |    168.4 |     |      0.000 | 
| CE525-CE520 |      0.904 |         1.429 |              1.379 |      0.766 |   0.836 |   0.560 |     |  0.560 |  1.429 |  0.979 |     88.8 |     |      1.379 | 
| CE530-CE500 |     -0.269 |        -3.386 |             -1.451 |     -0.273 |  -0.345 |  -0.260 |     | -3.386 | -0.260 | -0.997 |        - |     |     -1.451 | 
| CE545-CE540 |      0.794 |         0.819 |              0.973 |      0.470 |   0.490 |   0.480 |     |  0.470 |  0.973 |  0.671 |     74.9 |     |      0.973 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


