# Table B16.5.2-25b. Delta Hourly Integrated Minimum COP2
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |    Min |    Max |   Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| ------:| ------:| ------:| --------:| ---:| ----------:| 
| CE310-CE300 |      0.072 |         0.052 |              0.050 |      0.111 |   0.087 |   0.060 |     |  0.050 |  0.111 |  0.072 |     84.8 |     |      0.050 | 
| CE320-CE300 |      0.032 |         0.003 |              0.004 |      0.060 |   0.029 |   0.020 |     |  0.003 |  0.060 |  0.025 |    231.0 |     |      0.004 | 
| CE330-CE300 |      0.032 |         0.000 |              0.000 |      0.063 |   0.038 |   0.030 |     |  0.000 |  0.063 |  0.027 |    231.1 |     |      0.000 | 
| CE330-CE320 |      0.000 |        -0.003 |             -0.004 |      0.003 |   0.009 |   0.010 |     | -0.004 |  0.010 |  0.002 |        - |     |     -0.004 | 
| CE340-CE300 |      0.032 |         0.000 |              0.000 |      0.063 |   0.038 |   0.030 |     |  0.000 |  0.063 |  0.027 |    231.1 |     |      0.000 | 
| CE330-CE340 |      0.000 |         0.000 |              0.000 |      0.000 |   0.000 |   0.000 |     |  0.000 |  0.000 |  0.000 |        - |     |      0.000 | 
| CE350-CE300 |     -0.003 |         0.000 |              0.000 |      0.000 |   0.000 |   0.000 |     | -0.003 |  0.000 |  0.000 |        - |     |      0.000 | 
| CE360-CE300 |      0.032 |         0.001 |              0.000 |      0.063 |   0.038 |   0.030 |     |  0.000 |  0.063 |  0.027 |    229.7 |     |      0.000 | 
| CE400-CE300 |     -0.011 |        -0.064 |             -0.066 |      0.000 |         |   0.000 |     | -0.066 |  0.000 | -0.028 |    233.8 |     |     -0.066 | 
| CE410-CE300 |     -0.007 |         0.000 |              0.000 |            |         |   0.000 |     | -0.007 |  0.000 | -0.002 |        - |     |      0.000 | 
| CE420-CE300 |      0.000 |         0.000 |              0.000 |      0.000 |         |   0.000 |     |  0.000 |  0.000 |  0.000 |        - |     |      0.000 | 
| CE430-CE300 |     -0.022 |        -0.064 |             -0.066 |      0.000 |         |   0.000 |     | -0.066 |  0.000 | -0.030 |    217.2 |     |     -0.066 | 
| CE440-CE300 |     -0.011 |        -0.064 |             -0.066 |      0.000 |         |   0.000 |     | -0.066 |  0.000 | -0.028 |    234.7 |     |     -0.066 | 
| CE500-CE300 |     -0.108 |        -0.105 |             -0.149 |     -0.076 |  -0.119 |  -0.100 |     | -0.149 | -0.076 | -0.110 |     66.6 |     |     -0.149 | 
| CE510-CE500 |      0.203 |         0.124 |              0.000 |      0.160 |   0.215 |   0.190 |     |  0.000 |  0.215 |  0.149 |    144.8 |     |      0.000 | 
| CE525-CE520 |      0.469 |         0.476 |              0.420 |      0.408 |   0.561 |   0.430 |     |  0.408 |  0.561 |  0.461 |     33.2 |     |      0.420 | 
| CE530-CE500 |     -0.184 |        -0.198 |             -0.154 |     -0.173 |  -0.193 |  -0.190 |     | -0.198 | -0.154 | -0.182 |     24.2 |     |     -0.154 | 
| CE545-CE540 |      0.479 |         0.459 |              0.460 |      0.277 |   0.549 |   0.440 |     |  0.277 |  0.549 |  0.444 |     61.2 |     |      0.460 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


