# Table B16.5.2-26a. Delta Hourly Integrated Maximum Indoor Dry Bulb Temperature (C)
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |   Min |   Max |  Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| -----:| -----:| -----:| --------:| ---:| ----------:| 
| CE310-CE300 |       0.88 |          1.78 |               1.61 |       1.47 |    1.57 |    1.00 |     |  0.88 |  1.78 |  1.39 |     65.1 |     |       1.61 | 
| CE320-CE300 |       6.16 |          6.50 |               6.39 |       6.71 |    7.27 |    5.46 |     |  5.46 |  7.27 |  6.41 |     28.2 |     |       6.39 | 
| CE330-CE300 |       6.03 |          6.61 |               6.89 |       6.07 |    6.85 |    5.11 |     |  5.11 |  6.89 |  6.26 |     28.4 |     |       6.89 | 
| CE330-CE320 |      -0.13 |          0.11 |               0.50 |      -0.64 |   -0.42 |   -0.35 |     | -0.64 |  0.50 | -0.15 |        - |     |       0.50 | 
| CE340-CE300 |       6.11 |          6.50 |               6.45 |       6.50 |    7.10 |    5.39 |     |  5.39 |  7.10 |  6.34 |     27.0 |     |       6.45 | 
| CE330-CE340 |      -0.07 |          0.11 |               0.44 |      -0.43 |   -0.25 |   -0.28 |     | -0.43 |  0.44 | -0.08 |        - |     |       0.44 | 
| CE350-CE300 |       8.38 |          9.83 |               9.83 |      10.00 |    9.95 |    8.81 |     |  8.38 | 10.00 |  9.47 |     17.1 |     |       9.83 | 
| CE360-CE300 |       7.56 |          7.67 |               7.45 |       7.51 |    7.95 |    6.94 |     |  6.94 |  7.95 |  7.51 |     13.4 |     |       7.45 | 
| CE400-CE300 |       0.91 |          2.45 |               3.72 |       1.91 |         |   -0.15 |     | -0.15 |  3.72 |  1.77 |    218.8 |     |       3.72 | 
| CE410-CE300 |       0.63 |          0.00 |               0.00 |            |         |    0.00 |     |  0.00 |  0.63 |  0.16 |        - |     |       0.00 | 
| CE420-CE300 |       0.00 |          0.00 |               0.00 |       0.00 |         |    0.04 |     |  0.00 |  0.04 |  0.01 |        - |     |       0.00 | 
| CE430-CE300 |       1.00 |          0.00 |               0.00 |       0.00 |         |    0.26 |     |  0.00 |  1.00 |  0.25 |        - |     |       0.00 | 
| CE440-CE300 |       0.85 |          0.00 |               0.00 |       0.00 |         |    0.07 |     |  0.00 |  0.85 |  0.18 |        - |     |       0.00 | 
| CE500-CE300 |      -0.39 |          0.00 |               0.00 |       0.00 |   -0.03 |   -1.19 |     | -1.19 |  0.00 | -0.27 |        - |     |       0.00 | 
| CE510-CE500 |       0.29 |          0.00 |               0.00 |       0.00 |    0.00 |    0.00 |     |  0.00 |  0.29 |  0.05 |        - |     |       0.00 | 
| CE525-CE520 |      19.96 |         18.95 |              19.12 |      20.00 |   19.02 |   16.38 |     | 16.38 | 20.00 | 18.90 |     19.1 |     |      19.12 | 
| CE530-CE500 |       0.31 |         -0.05 |              -0.05 |       0.00 |    0.00 |    0.00 |     | -0.05 |  0.31 |  0.04 |        - |     |      -0.05 | 
| CE545-CE540 |      19.53 |         19.89 |              19.89 |      20.00 |   19.95 |   20.00 |     | 19.53 | 20.00 | 19.88 |      2.4 |     |      19.89 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


