# Table B16.5.2-28a. Delta Hourly Integrated Maximum Zone Relative Humidity (%)
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |    Min |   Max |   Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| ------:| -----:| ------:| --------:| ---:| ----------:| 
| CE310-CE300 |       8.91 |         30.83 |              31.85 |      10.28 |    9.00 |   10.75 |     |   8.91 | 31.85 |  16.94 |    135.4 |     |      31.85 | 
| CE320-CE300 |      13.05 |         14.06 |              14.82 |      14.60 |   15.00 |   14.44 |     |  13.05 | 15.00 |  14.33 |     13.6 |     |      14.82 | 
| CE330-CE300 |       7.87 |          9.11 |               9.09 |       8.51 |    8.00 |   11.26 |     |   7.87 | 11.26 |   8.97 |     37.8 |     |       9.09 | 
| CE330-CE320 |      -5.18 |         -4.95 |              -5.73 |      -6.09 |   -7.00 |   -3.18 |     |  -7.00 | -3.18 |  -5.35 |     71.3 |     |      -5.73 | 
| CE340-CE300 |      11.14 |         12.02 |              12.41 |      12.43 |   12.00 |   12.81 |     |  11.14 | 12.81 |  12.13 |     13.8 |     |      12.41 | 
| CE330-CE340 |      -3.27 |         -2.91 |              -3.32 |      -3.92 |   -4.00 |   -1.55 |     |  -4.00 | -1.55 |  -3.16 |     77.5 |     |      -3.32 | 
| CE350-CE300 |       0.00 |         11.77 |              12.27 |       0.00 |    2.00 |    5.21 |     |   0.00 | 12.27 |   5.21 |    235.6 |     |      12.27 | 
| CE360-CE300 |       0.00 |          0.00 |               0.00 |       0.00 |    0.00 |    0.00 |     |   0.00 |  0.00 |   0.00 |        - |     |       0.00 | 
| CE400-CE300 |      14.96 |         16.22 |              16.72 |      16.27 |         |   18.87 |     |  14.96 | 18.87 |  16.61 |     23.5 |     |      16.72 | 
| CE410-CE300 |      14.44 |         15.44 |              15.94 |            |         |   18.74 |     |  14.44 | 18.74 |  16.14 |     26.7 |     |      15.94 | 
| CE420-CE300 |       2.05 |          5.16 |               2.68 |       4.92 |         |    6.41 |     |   2.05 |  6.41 |   4.24 |    102.7 |     |       2.68 | 
| CE430-CE300 |      11.92 |          9.08 |               9.58 |      12.38 |         |   11.50 |     |   9.08 | 12.38 |  10.89 |     30.3 |     |       9.58 | 
| CE440-CE300 |      -0.06 |          0.00 |               0.00 |       0.00 |         |    0.07 |     |  -0.06 |  0.07 |   0.00 |        - |     |       0.00 | 
| CE500-CE300 |      31.21 |               |                    |      31.63 |   32.00 |   -7.36 |     |  -7.36 | 32.00 |  21.87 |    180.0 |     |            | 
| CE510-CE500 |       0.00 |               |                    |       0.00 |    0.00 |   -2.57 |     |  -2.57 |  0.00 |  -0.64 |        - |     |            | 
| CE525-CE520 |       9.77 |               |                    |       6.19 |    5.00 |  -20.65 |     | -20.65 |  9.77 |   0.08 |        - |     |            | 
| CE530-CE500 |      -8.96 |               |                    |      -3.84 |  -21.00 |  -24.07 |     | -24.07 | -3.84 | -14.47 |    139.8 |     |            | 
| CE545-CE540 |      29.60 |               |                    |      41.06 |   50.00 |  -15.82 |     | -15.82 | 50.00 |  26.21 |        - |     |            | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


