# Table B16.5.2-28b. Delta Hourly Integrated Minimum Zone Relative Humidity (%)
| Case        | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |    Min |    Max |   Mean | Dev % $$ |     | TEST 0.0.0 | 
|:----------- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| ------:| ------:| ------:| --------:| ---:| ----------:| 
| CE310-CE300 |       0.06 |          0.00 |               0.00 |       1.10 |    1.00 |    0.99 |     |   0.00 |   1.10 |   0.52 |    209.6 |     |       0.00 | 
| CE320-CE300 |       0.00 |          0.00 |               0.00 |       0.24 |    0.00 |   -2.02 |     |  -2.02 |   0.24 |  -0.30 |        - |     |       0.00 | 
| CE330-CE300 |       0.00 |          0.00 |               0.00 |       0.00 |    0.00 |    0.00 |     |   0.00 |   0.00 |   0.00 |        - |     |       0.00 | 
| CE330-CE320 |       0.00 |          0.00 |               0.00 |      -0.24 |    0.00 |    2.02 |     |  -0.24 |   2.02 |   0.30 |        - |     |       0.00 | 
| CE340-CE300 |       0.00 |          0.00 |               0.00 |       0.00 |    0.00 |    0.00 |     |   0.00 |   0.00 |   0.00 |        - |     |       0.00 | 
| CE330-CE340 |       0.00 |          0.00 |               0.00 |       0.00 |    0.00 |    0.00 |     |   0.00 |   0.00 |   0.00 |        - |     |       0.00 | 
| CE350-CE300 |       0.00 |          0.00 |               0.00 |       0.00 |    0.00 |    0.00 |     |   0.00 |   0.00 |   0.00 |        - |     |       0.00 | 
| CE360-CE300 |       0.00 |          0.00 |               0.00 |       0.00 |    0.00 |    0.00 |     |   0.00 |   0.00 |   0.00 |        - |     |       0.00 | 
| CE400-CE300 |      -0.12 |          0.00 |               0.00 |      -0.48 |         |   -0.37 |     |  -0.48 |   0.00 |  -0.19 |    246.0 |     |       0.00 | 
| CE410-CE300 |      -0.12 |          0.00 |               0.00 |            |         |   -0.36 |     |  -0.36 |   0.00 |  -0.12 |        - |     |       0.00 | 
| CE420-CE300 |      -0.12 |          0.00 |               0.00 |      -0.48 |         |   -0.35 |     |  -0.48 |   0.00 |  -0.19 |        - |     |       0.00 | 
| CE430-CE300 |      -0.12 |          0.00 |               0.00 |      -0.48 |         |   -0.36 |     |  -0.48 |   0.00 |  -0.19 |    248.3 |     |       0.00 | 
| CE440-CE300 |      -0.12 |          0.00 |               0.00 |      -0.48 |         |   -0.40 |     |  -0.48 |   0.00 |  -0.20 |    238.1 |     |       0.00 | 
| CE500-CE300 |      40.07 |               |                    |      40.76 |   39.00 |   37.89 |     |  37.89 |  40.76 |  39.43 |      7.3 |     |            | 
| CE510-CE500 |      -1.32 |               |                    |       0.12 |    0.00 |    0.32 |     |  -1.32 |   0.32 |  -0.22 |        - |     |            | 
| CE525-CE520 |     -15.74 |               |                    |     -13.87 |  -17.00 |  -17.50 |     | -17.50 | -13.87 | -16.03 |     22.6 |     |            | 
| CE530-CE500 |     -23.81 |               |                    |     -21.14 |  -26.00 |  -19.15 |     | -26.00 | -19.15 | -22.53 |     30.4 |     |            | 
| CE545-CE540 |     -19.35 |               |                    |     -16.77 |  -12.00 |  -19.60 |     | -19.60 | -12.00 | -16.93 |     44.9 |     |            | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


