# Table B16.5.2-29a. June 28 Hourly Output - Case CE300 - Compressor Energy Consumption (Wh)
| Hour | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |  Min |  Max | Mean | Dev % $$ |     | TEST 0.0.0 | 
|:---- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| ----:| ----:| ----:| --------:| ---:| ----------:| 
| 1    |       2056 |          1897 |               1894 |       2119 |    1886 |    1943 |     | 1886 | 2119 | 1966 |     11.8 |     |       1894 | 
| 2    |       2054 |          1941 |               1941 |       2131 |    1964 |    1951 |     | 1941 | 2131 | 1997 |      9.5 |     |       1941 | 
| 3    |       2054 |          1897 |               1894 |       2113 |    1881 |    1902 |     | 1881 | 2113 | 1957 |     11.8 |     |       1894 | 
| 4    |       1830 |          1891 |               1890 |       2075 |    1878 |    1845 |     | 1830 | 2075 | 1902 |     12.9 |     |       1890 | 
| 5    |       2029 |          1697 |               1694 |       1997 |    1756 |    1914 |     | 1694 | 2029 | 1848 |     18.1 |     |       1694 | 
| 6    |       1839 |          2126 |               2133 |       2142 |    2075 |    2507 |     | 1839 | 2507 | 2137 |     31.2 |     |       2133 | 
| 7    |       2667 |          3198 |               3223 |       2870 |    3035 |    3171 |     | 2667 | 3223 | 3027 |     18.4 |     |       3223 | 
| 8    |       3553 |          3135 |               3145 |       3499 |    3303 |    3434 |     | 3135 | 3553 | 3345 |     12.5 |     |       3145 | 
| 9    |       4365 |          4528 |               4526 |       4682 |    4483 |    4489 |     | 4365 | 4682 | 4512 |      7.0 |     |       4526 | 
| 10   |       4441 |          4651 |               4655 |       4948 |    4594 |    4853 |     | 4441 | 4948 | 4690 |     10.8 |     |       4655 | 
| 11   |       5000 |          5434 |               5456 |       5407 |    5238 |    5164 |     | 5000 | 5456 | 5283 |      8.6 |     |       5456 | 
| 12   |       5317 |          5019 |               5015 |       5632 |    5066 |    5005 |     | 5005 | 5632 | 5176 |     12.1 |     |       5015 | 
| 13   |       6189 |          6040 |               6036 |       7133 |    6442 |    6455 |     | 6036 | 7133 | 6382 |     17.2 |     |       6036 | 
| 14   |       6211 |          6420 |               6429 |       6983 |    6523 |    6503 |     | 6211 | 6983 | 6512 |     11.9 |     |       6429 | 
| 15   |       7922 |          7671 |               7683 |       8572 |    8000 |    8041 |     | 7671 | 8572 | 7982 |     11.3 |     |       7683 | 
| 16   |       7965 |          8190 |               8222 |       8733 |    8169 |    8134 |     | 7965 | 8733 | 8235 |      9.3 |     |       8222 | 
| 17   |       5421 |          5715 |               5696 |       5718 |    5306 |    5212 |     | 5212 | 5718 | 5511 |      9.2 |     |       5696 | 
| 18   |       5410 |          5536 |               5531 |       5881 |    5381 |    5122 |     | 5122 | 5881 | 5477 |     13.8 |     |       5531 | 
| 19   |       5260 |          4711 |               4689 |       5555 |    4791 |    4832 |     | 4689 | 5555 | 4973 |     17.4 |     |       4689 | 
| 20   |       4880 |          4859 |               4855 |       5259 |    4809 |    4875 |     | 4809 | 5259 | 4923 |      9.1 |     |       4855 | 
| 21   |       3939 |          3913 |               3918 |       4326 |    3939 |    3936 |     | 3913 | 4326 | 3995 |     10.3 |     |       3918 | 
| 22   |       3924 |          3825 |               3823 |       4279 |    3852 |    3844 |     | 3823 | 4279 | 3925 |     11.6 |     |       3823 | 
| 23   |       4123 |          3750 |               3748 |       4173 |    3752 |    3807 |     | 3748 | 4173 | 3892 |     10.9 |     |       3748 | 
| 24   |       3877 |          3880 |               3880 |       4152 |    3794 |    3664 |     | 3664 | 4152 | 3875 |     12.6 |     |       3880 | 


