# Table B16.5.2-29b. June 28 Hourly Output - Case CE300 - Condenser Fan Energy Consumption (Wh)
| Hour | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     | Min | Max | Mean | Dev % $$ |     | TEST 0.0.0 | 
|:---- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| ---:| ---:| ----:| --------:| ---:| ----------:| 
| 1    |        257 |           237 |                237 |            |     237 |     241 |     | 237 | 257 |  242 |      8.1 |     |        237 | 
| 2    |        257 |           240 |                241 |            |     244 |     241 |     | 240 | 257 |  245 |      6.8 |     |        241 | 
| 3    |        257 |           237 |                237 |            |     236 |     237 |     | 236 | 257 |  241 |      8.5 |     |        237 | 
| 4    |        230 |           237 |                236 |            |     236 |     231 |     | 230 | 237 |  234 |      3.2 |     |        236 | 
| 5    |        256 |           215 |                215 |            |     224 |     239 |     | 215 | 256 |  230 |     18.0 |     |        215 | 
| 6    |        230 |           259 |                259 |            |     253 |     293 |     | 230 | 293 |  259 |     24.4 |     |        259 | 
| 7    |        309 |           352 |                353 |            |     334 |     343 |     | 309 | 353 |  338 |     13.1 |     |        353 | 
| 8    |        384 |           332 |                335 |            |     352 |     361 |     | 332 | 384 |  353 |     14.8 |     |        335 | 
| 9    |        458 |           469 |                467 |            |     463 |     461 |     | 458 | 469 |  464 |      2.4 |     |        467 | 
| 10   |        458 |           479 |                478 |            |     472 |     489 |     | 458 | 489 |  475 |      6.6 |     |        478 | 
| 11   |        506 |           537 |                536 |            |     516 |     508 |     | 506 | 537 |  521 |      5.9 |     |        536 | 
| 12   |        529 |           498 |                498 |            |     504 |     497 |     | 497 | 529 |  505 |      6.5 |     |        498 | 
| 13   |        617 |           597 |                600 |            |     642 |     639 |     | 597 | 642 |  619 |      7.3 |     |        600 | 
| 14   |        616 |           633 |                635 |            |     645 |     640 |     | 616 | 645 |  634 |      4.6 |     |        635 | 
| 15   |        781 |           751 |                754 |            |     785 |     785 |     | 751 | 785 |  771 |      4.4 |     |        754 | 
| 16   |        781 |           800 |                803 |            |     799 |     794 |     | 781 | 803 |  795 |      2.8 |     |        803 | 
| 17   |        529 |           561 |                556 |            |     519 |     510 |     | 510 | 561 |  535 |      9.6 |     |        556 | 
| 18   |        529 |           544 |                541 |            |     528 |     507 |     | 507 | 544 |  530 |      7.0 |     |        541 | 
| 19   |        529 |           481 |                479 |            |     492 |     493 |     | 479 | 529 |  495 |     10.2 |     |        479 | 
| 20   |        506 |           504 |                503 |            |     498 |     501 |     | 498 | 506 |  502 |      1.6 |     |        503 | 
| 21   |        409 |           405 |                406 |            |     408 |     406 |     | 405 | 409 |  407 |      1.0 |     |        406 | 
| 22   |        410 |           399 |                399 |            |     402 |     399 |     | 399 | 410 |  402 |      2.6 |     |        399 | 
| 23   |        434 |           395 |                394 |            |     395 |     397 |     | 394 | 434 |  403 |      9.9 |     |        394 | 
| 24   |        410 |           407 |                407 |            |     399 |     386 |     | 386 | 410 |  402 |      6.0 |     |        407 | 


