# Table B16.5.2-29i. June 28 Hourly Output - Case CE300 - Entering Dry Bulb Temperature (C)
| Hour | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |   Min |   Max |  Mean | Dev % $$ |     | TEST 0.0.0 | 
|:---- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| -----:| -----:| -----:| --------:| ---:| ----------:| 
| 1    |      23.41 |         23.83 |              23.83 |      23.95 |   23.92 |   23.94 |     | 23.41 | 23.95 | 23.81 |      2.3 |     |      23.83 | 
| 2    |      23.37 |         23.94 |              23.94 |      23.96 |   24.00 |   23.94 |     | 23.37 | 24.00 | 23.86 |      2.6 |     |      23.94 | 
| 3    |      23.38 |         23.83 |              23.83 |      23.95 |   23.92 |   23.90 |     | 23.38 | 23.95 | 23.80 |      2.4 |     |      23.83 | 
| 4    |      23.37 |         23.83 |              23.83 |      23.92 |   23.92 |   23.84 |     | 23.37 | 23.92 | 23.79 |      2.3 |     |      23.83 | 
| 5    |      23.35 |         23.78 |              23.78 |      23.86 |   23.83 |   23.98 |     | 23.35 | 23.98 | 23.76 |      2.6 |     |      23.78 | 
| 6    |      23.42 |         24.11 |              24.11 |      24.03 |   24.16 |   24.58 |     | 23.42 | 24.58 | 24.07 |      4.8 |     |      24.11 | 
| 7    |      24.04 |         24.94 |              24.94 |      24.68 |   25.00 |   25.16 |     | 24.04 | 25.16 | 24.80 |      4.5 |     |      24.94 | 
| 8    |      24.57 |         25.28 |              25.28 |      25.21 |   25.33 |   25.45 |     | 24.57 | 25.45 | 25.19 |      3.5 |     |      25.28 | 
| 9    |      25.09 |         25.56 |              25.56 |      25.49 |   25.59 |   25.58 |     | 25.09 | 25.59 | 25.48 |      1.9 |     |      25.56 | 
| 10   |      25.28 |         25.56 |              25.56 |      25.59 |   25.59 |   25.74 |     | 25.28 | 25.74 | 25.55 |      1.8 |     |      25.56 | 
| 11   |      25.36 |         25.89 |              25.89 |      25.79 |   25.91 |   25.86 |     | 25.36 | 25.91 | 25.78 |      2.1 |     |      25.89 | 
| 12   |      25.59 |         25.83 |              25.83 |      25.87 |   25.84 |   25.86 |     | 25.59 | 25.87 | 25.80 |      1.1 |     |      25.83 | 
| 13   |      26.53 |         25.94 |              25.94 |      25.88 |   25.91 |   25.94 |     | 25.88 | 26.53 | 26.03 |      2.5 |     |      25.94 | 
| 14   |      26.56 |         26.06 |              26.06 |      25.97 |   26.00 |   26.02 |     | 25.97 | 26.56 | 26.11 |      2.3 |     |      26.06 | 
| 15   |      26.78 |         26.11 |              26.11 |      26.05 |   26.08 |   26.13 |     | 26.05 | 26.78 | 26.21 |      2.8 |     |      26.11 | 
| 16   |      26.56 |         26.17 |              26.17 |      26.08 |   26.08 |   26.03 |     | 26.03 | 26.56 | 26.18 |      2.0 |     |      26.17 | 
| 17   |      26.20 |         26.06 |              26.06 |      26.04 |   26.00 |   25.94 |     | 25.94 | 26.20 | 26.05 |      1.0 |     |      26.06 | 
| 18   |      26.23 |         25.94 |              25.94 |      25.95 |   25.91 |   25.70 |     | 25.70 | 26.23 | 25.95 |      2.0 |     |      25.94 | 
| 19   |      25.70 |         25.50 |              25.50 |      25.65 |   25.50 |   25.41 |     | 25.41 | 25.70 | 25.54 |      1.1 |     |      25.50 | 
| 20   |      25.17 |         25.33 |              25.33 |      25.39 |   25.33 |   25.33 |     | 25.17 | 25.39 | 25.31 |      0.9 |     |      25.33 | 
| 21   |      24.65 |         25.33 |              25.33 |      25.33 |   25.33 |   25.29 |     | 24.65 | 25.33 | 25.21 |      2.7 |     |      25.33 | 
| 22   |      24.74 |         25.22 |              25.22 |      25.29 |   25.25 |   25.21 |     | 24.74 | 25.29 | 25.16 |      2.1 |     |      25.22 | 
| 23   |      24.67 |         25.11 |              25.11 |      25.20 |   25.16 |   25.16 |     | 24.67 | 25.20 | 25.07 |      2.1 |     |      25.11 | 
| 24   |      24.73 |         25.11 |              25.11 |      25.17 |   25.16 |   25.04 |     | 24.73 | 25.17 | 25.05 |      1.8 |     |      25.11 | 


