# Table B16.5.2-29j. June 28 Hourly Output - Case CE300 - Entering Wet Bulb Temperature (C)
| Hour | TRNSYS-TUD | DOE-2.2 NT42j | DOE-2.1E ESTSC 120 | ENERGYPLUS | CODYRUN | HOT3000 |     |   Min |   Max |  Mean | Dev % $$ |     | TEST 0.0.0 | 
|:---- | ----------:| -------------:| ------------------:| ----------:| -------:| -------:| ---:| -----:| -----:| -----:| --------:| ---:| ----------:| 
| 1    |      16.96 |         17.34 |              17.34 |            |   17.16 |   17.30 |     | 16.96 | 17.34 | 17.22 |      2.2 |     |      17.34 | 
| 2    |      16.90 |         17.29 |              17.29 |            |   17.24 |   17.31 |     | 16.90 | 17.31 | 17.21 |      2.4 |     |      17.29 | 
| 3    |      16.94 |         17.34 |              17.37 |            |   17.12 |   17.24 |     | 16.94 | 17.37 | 17.20 |      2.5 |     |      17.37 | 
| 4    |      16.86 |         17.34 |              17.37 |            |   17.10 |   17.08 |     | 16.86 | 17.37 | 17.15 |      3.0 |     |      17.37 | 
| 5    |      16.70 |         16.85 |              16.94 |            |   16.79 |   17.01 |     | 16.70 | 17.01 | 16.86 |      1.8 |     |      16.94 | 
| 6    |      16.57 |         17.30 |              17.30 |            |   17.03 |   17.54 |     | 16.57 | 17.54 | 17.15 |      5.6 |     |      17.30 | 
| 7    |      17.32 |         18.39 |              18.23 |            |   17.91 |   17.99 |     | 17.32 | 18.39 | 17.97 |      6.0 |     |      18.23 | 
| 8    |      17.79 |         17.78 |              17.78 |            |   17.65 |   17.96 |     | 17.65 | 17.96 | 17.79 |      1.8 |     |      17.78 | 
| 9    |      17.97 |         18.36 |              18.28 |            |   18.12 |   18.33 |     | 17.97 | 18.36 | 18.21 |      2.1 |     |      18.28 | 
| 10   |      18.40 |         18.68 |              18.60 |            |   18.44 |   18.85 |     | 18.40 | 18.85 | 18.59 |      2.5 |     |      18.60 | 
| 11   |      18.82 |         19.48 |              19.33 |            |   19.14 |   19.19 |     | 18.82 | 19.48 | 19.19 |      3.4 |     |      19.33 | 
| 12   |      19.12 |         19.23 |              19.23 |            |   18.93 |   18.87 |     | 18.87 | 19.23 | 19.08 |      1.9 |     |      19.23 | 
| 13   |      18.84 |         18.56 |              18.64 |            |   18.33 |   18.52 |     | 18.33 | 18.84 | 18.58 |      2.8 |     |      18.64 | 
| 14   |      18.55 |         18.60 |              18.60 |            |   18.27 |   18.44 |     | 18.27 | 18.60 | 18.49 |      1.8 |     |      18.60 | 
| 15   |      18.55 |         18.46 |              18.46 |            |   18.24 |   18.65 |     | 18.24 | 18.65 | 18.47 |      2.2 |     |      18.46 | 
| 16   |      18.67 |         18.84 |              18.76 |            |   18.56 |   18.80 |     | 18.56 | 18.84 | 18.73 |      1.5 |     |      18.76 | 
| 17   |      19.40 |         19.35 |              19.35 |            |   19.06 |   19.11 |     | 19.06 | 19.40 | 19.26 |      1.8 |     |      19.35 | 
| 18   |      19.77 |         19.75 |              19.68 |            |   19.46 |   19.39 |     | 19.39 | 19.77 | 19.61 |      1.9 |     |      19.68 | 
| 19   |      19.58 |         19.32 |              19.40 |            |   19.20 |   19.53 |     | 19.20 | 19.58 | 19.41 |      1.9 |     |      19.40 | 
| 20   |      19.37 |         19.76 |              19.76 |            |   19.65 |   19.74 |     | 19.37 | 19.76 | 19.66 |      2.0 |     |      19.76 | 
| 21   |      19.44 |         19.76 |              19.76 |            |   19.71 |   19.74 |     | 19.44 | 19.76 | 19.68 |      1.6 |     |      19.76 | 
| 22   |      19.48 |         19.80 |              19.80 |            |   19.70 |   19.79 |     | 19.48 | 19.80 | 19.71 |      1.6 |     |      19.80 | 
| 23   |      19.47 |         19.84 |              19.84 |            |   19.69 |   19.84 |     | 19.47 | 19.84 | 19.74 |      1.9 |     |      19.84 | 
| 24   |      19.57 |         20.14 |              20.06 |            |   19.80 |   19.77 |     | 19.57 | 20.14 | 19.87 |      2.9 |     |      20.06 | 


