# Table B16.6-2. Total Furnace Input (GJ)
| Case                       | ESP-r/HOT3000 | EnergyPlus | DOE-2.1E | Analytical/Quasi-Analytical |     |   Min |   Max |  Mean | Dev % $$ |     |  TEST | 
|:-------------------------- | -------------:| ----------:| --------:| ---------------------------:| ---:| -----:| -----:| -----:| --------:| ---:| -----:| 
| HE100 100% eff.            |         77.74 |      77.71 |    78.42 |                       77.71 |     | 77.71 | 78.42 | 77.90 |      0.9 |     | 78.42 | 
| HE110 80% eff.             |         96.92 |      97.22 |    98.02 |                       97.22 |     | 96.92 | 98.02 | 97.34 |      1.1 |     | 98.02 | 
| HE120 80% eff., PLR=0.4    |         38.41 |      38.27 |    38.56 |                       38.27 |     | 38.27 | 38.56 | 38.38 |      0.8 |     | 38.56 | 
| HE130 No Load              |          0.00 |       0.00 |     0.14 |                        0.00 |     |  0.00 |  0.14 |  0.04 |    400.0 |     |  0.14 | 
| HE140 Periodic PLR         |         39.00 |      39.00 |    38.76 |                       39.00 |     | 38.76 | 39.00 | 38.94 |      0.6 |     | 38.76 | 
| HE150 Continuous Circ. Fan |         37.23 |      36.94 |    36.82 |                       37.02 |     | 36.82 | 37.23 | 37.00 |      1.1 |     | 36.82 | 
| HE160 Cycling Circ. Fan    |         38.12 |      38.12 |    37.96 |                       38.09 |     | 37.96 | 38.12 | 38.07 |      0.4 |     | 37.96 | 
| HE170 Draft Fan            |         37.23 |      36.94 |    36.82 |                       37.02 |     | 36.82 | 37.23 | 37.00 |      1.1 |     | 36.82 | 
|                            | 
| HE210 Realistic Weather    |         50.53 |      52.01 |    52.37 |                             |     | 50.53 | 52.37 | 51.64 |      3.6 |     | 52.37 | 
| HE220 Setback Thermostat   |         47.87 |      49.35 |    49.47 |                             |     | 47.87 | 49.47 | 48.89 |      3.3 |     | 49.47 | 
| HE230 Undersized Furnace   |         41.37 |      42.55 |    43.22 |                             |     | 41.37 | 43.22 | 42.38 |      4.4 |     | 43.22 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


