# Table B16.6-4. Fan Energy, both fans (kWh)
| Case                       | ESP-r/HOT3000 | EnergyPlus | DOE-2.1E | Analytical/Quasi-Analytical |     |   Min |   Max |  Mean | Dev % $$ |     |  TEST | 
|:-------------------------- | -------------:| ----------:| --------:| ---------------------------:| ---:| -----:| -----:| -----:| --------:| ---:| -----:| 
| HE150 Continuous Circ. Fan |         432.0 |      433.3 |    432.1 |                       432.0 |     | 432.0 | 433.3 | 432.3 |      0.3 |     | 432.1 | 
| HE160 Cycling Circ. Fan    |         170.2 |      172.2 |    172.4 |                       172.8 |     | 170.2 | 172.8 | 171.9 |      1.5 |     | 172.4 | 
| HE170 Draft Fan            |         473.4 |      473.1 |    473.1 |                       473.2 |     | 473.1 | 473.4 | 473.2 |      0.1 |     | 473.1 | 
|                            | 
| HE210 Realistic Weather    |         281.6 |      291.4 |    298.9 |                             |     | 281.6 | 298.9 | 290.6 |      6.0 |     | 298.9 | 
| HE220 Setback Thermostat   |         268.3 |      276.1 |    281.2 |                             |     | 268.3 | 281.2 | 275.2 |      4.7 |     | 281.2 | 
| HE230 Undersized Furnace   |         458.3 |      431.4 |    478.4 |                             |     | 431.4 | 478.4 | 456.0 |     10.3 |     | 478.4 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


