# Table B16.6-7. Minimum Zone Temperature (C)
| Case                     | ESP-r/HOT3000 | EnergyPlus | DOE-2.1E |     |   Min |   Max |  Mean | Dev % $$ |     | Analytical/Quasi-Analytical |  TEST | 
|:------------------------ | -------------:| ----------:| --------:| ---:| -----:| -----:| -----:| --------:| ---:| ---------------------------:| -----:| 
| HE210 Realistic Weather  |         20.00 |      20.00 |    19.89 |     | 19.89 | 20.00 | 19.96 |      0.6 |     |                             | 19.89 | 
| HE220 Setback Thermostat |         15.00 |      15.00 |    14.94 |     | 14.94 | 15.00 | 14.98 |      0.4 |     |                             | 14.94 | 
| HE230 Undersized Furnace |          1.45 |       4.48 |     3.22 |     |  1.45 |  4.48 |  3.05 |     99.3 |     |                             |  3.22 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


