# Table B8-8d. Low Mass In-Depth (Cases 195 thru 320) Sensitivity Tests - Peak Sensible Cooling (kW)
| Case                          | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | TestSoftware1 | 
|:----------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------------:| 
| 200-195 Surface Convection    |    0.153 |  0.221 |  0.266 |      0.266 |  0.254 |  0.265 |     |  0.153 |  0.266 |  0.238 |     47.8 |     |         0.266 | 
| 210-200 Ext IR (Int IR "off") |   -0.078 | -0.270 | -0.302 |     -0.223 | -0.321 | -0.375 |     | -0.375 | -0.078 | -0.261 |    113.5 |     |        -0.223 | 
| 220-215 Ext IR (Int IR "on")  |   -0.057 | -0.261 | -0.346 |     -0.216 | -0.354 | -0.384 |     | -0.384 | -0.057 | -0.270 |    121.3 |     |        -0.216 | 
| 215-200 Int IR (Ext IR "off") |    0.122 |  0.154 |  0.147 |      0.093 |  0.168 |  0.093 |     |  0.093 |  0.168 |  0.130 |     58.0 |     |         0.093 | 
| 220-210 Int IR (Ext IR "on")  |    0.143 |  0.163 |  0.103 |      0.100 |  0.135 |  0.084 |     |  0.084 |  0.163 |  0.121 |     65.1 |     |         0.100 | 
| 230-220 Infiltration          |    0.658 |  0.620 |  0.694 |      0.656 |  0.689 |  0.726 |     |  0.620 |  0.726 |  0.674 |     15.7 |     |         0.657 | 
| 240-220 Internal Gains        |    0.198 |  0.186 |  0.178 |      0.181 |  0.180 |  0.182 |     |  0.178 |  0.198 |  0.184 |     10.9 |     |         0.182 | 
| 250-220 Ext Solar Abs.        |    1.577 |  1.682 |  1.711 |      1.682 |  2.022 |  1.720 |     |  1.577 |  2.022 |  1.732 |     25.7 |     |         1.683 | 
| 270-220 South Windows         |          |  5.903 |  4.792 |      5.654 |  5.601 |  5.669 |     |  4.792 |  5.903 |  5.524 |     20.1 |     |         5.655 | 
| 280-270 Cavity Albedo         |          | -2.246 | -2.064 |     -2.112 | -1.937 | -2.238 |     | -2.246 | -1.937 | -2.119 |     14.6 |     |        -2.112 | 
| 320-270 Thermostat            |          | -0.538 | -0.528 |     -0.630 | -0.620 | -0.688 |     | -0.688 | -0.528 | -0.601 |     26.6 |     |        -0.630 | 
| 290-270 South Shading         |          | -0.139 | -0.093 |     -0.244 | -0.202 | -0.236 |     | -0.244 | -0.093 | -0.183 |     82.8 |     |        -0.244 | 
| 300-270 E&W Windows           |          | -2.848 | -2.137 |     -2.363 | -2.392 | -2.359 |     | -2.848 | -2.137 | -2.420 |     29.4 |     |        -2.364 | 
| 310-300 E&W Shading           |          | -0.367 | -0.443 |     -0.506 | -0.603 | -0.577 |     | -0.603 | -0.367 | -0.499 |     47.2 |     |        -0.505 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


