# Table B8-16. Sky Temperatures Output, Case 600
| Case                | Parameter | Annual Hourly<br>Integrated Average | Annual Hourly<br>Integrated Minimum | Annual Hourly<br>Integrated Maximum | 
|:------------------- | ---------:| -----------------------------------:| -----------------------------------:| -----------------------------------:| 
| BSIMAC 9            |      T(C) | 
| CSE                 |      T(C) |                                -3.9 |                               -46.2 |                                30.1 | 
| DeST                |      T(C) |                                -5.9 |                               -46.9 |                                24.6 | 
| EnergyPlus          |      T(C) |                                -2.0 |                               -38.0 |                                24.7 | 
| ESP-r               |      T(C) |                                -5.2 |                               -46.9 |                                26.7 | 
| TRNSYS              |      T(C) |                                -5.1 |                               -46.2 |                                26.0 | 
| TestSpec-Alt        |      T(C) |                                -5.9 |                               -46.9 |                                24.6 | 
|                     | 
| Min                 |      T(C) |                                -5.9 |                               -46.9 |                                24.6 | 
| Max                 |      T(C) |                                -2.0 |                               -38.0 |                                30.1 | 
| Mean                |      T(C) |                                -4.7 |                               -45.2 |                                26.1 | 
| (Max-Min)/Mean [^1] |        %  |                                83.2 |                                19.7 |                                21.0 | 
|                     | 
| TestSoftware1       |      T(C) |                                -2.0 |                               -38.0 |                                24.7 | 
|                     | 
| BSIMAC 9            | Mo Day Hr |                                     | 
| CSE                 | Mo Day Hr |                                     |                           Dec 31 24 |                           Jun 13 15 | 
| DeST                | Mo Day Hr |                                     |                           Dec 31 23 |                            Aug 4 15 | 
| EnergyPlus          | Mo Day Hr |                                     |                           Dec 31 24 |                            Aug 4 16 | 
| ESP-r               | Mo Day Hr |                                     |                           Dec 31 23 |                            Aug 4 15 | 
| TRNSYS              | Mo Day Hr |                                     |                           Dec 31 24 |                           Jun 13 18 | 
|                     | Mo Day Hr | 
|                     | 
| TestSoftware1       | Mo Day Hr |                                     |                           Dec 31 24 |                            Aug 4 16 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


