# Table B8-2. Annual Sensible Cooling Loads (kWh)
| Case                                               | BSIMAC 9 |   CSE |  DeST | EnergyPlus | ESP-r | TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | TestSoftware1 | 
|:-------------------------------------------------- | --------:| -----:| -----:| ----------:| -----:| ------:| ---:| -----:| -----:| -----:| --------:| ---:| -------------:| 
| 600 Base Case, South Windows                       |    5.822 | 5.913 | 5.432 |      6.027 | 6.162 |  5.780 |     | 5.432 | 6.162 | 5.856 |     12.5 |     |         6.027 | 
| 610 S. Windows + Overhang                          |    4.299 | 4.382 | 4.173 |      4.333 | 4.232 |  4.117 |     | 4.117 | 4.382 | 4.256 |      6.2 |     |         4.333 | 
| 620 East & West Windows                            |    4.404 | 4.079 | 3.909 |      4.060 | 4.246 |  3.841 |     | 3.841 | 4.404 | 4.090 |     13.8 |     |         4.060 | 
| 630 E&W Windows + Overhang & Fins                  |    3.074 | 3.020 | 2.787 |      2.836 | 2.595 |  2.573 |     | 2.573 | 3.074 | 2.814 |     17.8 |     |         2.836 | 
| 640 Case 600 with Htg Temp. Setback                |    5.804 | 5.644 | 5.237 |      5.763 | 5.893 |  5.477 |     | 5.237 | 5.893 | 5.636 |     11.6 |     |         5.763 | 
| 650 Case 600 with Night Ventilation                |    4.629 | 4.654 | 4.186 |      4.817 | 4.945 |  4.632 |     | 4.186 | 4.945 | 4.644 |     16.3 |     |         4.817 | 
| 660 Low-E Windows                                  |    3.014 | 3.340 | 3.260 |      3.232 | 3.219 |  2.966 |     | 2.966 | 3.340 | 3.172 |     11.8 |     |         3.232 | 
| 670 Single-Pane Windows                            |    6.539 | 6.578 | 5.954 |      6.623 | 6.520 |  6.198 |     | 5.954 | 6.623 | 6.402 |     10.4 |     |         6.623 | 
| 680 Case 600 with Increased Insulation             |    5.938 | 6.430 | 5.932 |      6.444 | 6.529 |  6.310 |     | 5.932 | 6.529 | 6.264 |      9.5 |     |         6.444 | 
| 685 Case 600 with "20/20" Thermostat               |    9.130 | 8.859 | 8.238 |      9.119 | 9.121 |  8.851 |     | 8.238 | 9.130 | 8.886 |     10.0 |     |         9.119 | 
| 695 Case 685 with Increased Insulation             |    8.755 | 8.974 | 8.386 |      9.172 | 9.149 |  9.039 |     | 8.386 | 9.172 | 8.912 |      8.8 |     |         9.172 | 
|                                                    | 
| 900 South Windows                                  |    2.714 | 2.464 | 2.383 |      2.489 | 2.488 |  2.267 |     | 2.267 | 2.714 | 2.467 |     18.1 |     |         2.489 | 
| 910 S. Windows + Overhang                          |    1.484 | 1.415 | 1.490 |      1.383 | 1.283 |  1.191 |     | 1.191 | 1.490 | 1.374 |     21.8 |     |         1.383 | 
| 920 East & West Windows                            |    3.128 | 2.789 | 2.706 |      2.731 | 2.814 |  2.549 |     | 2.549 | 3.128 | 2.786 |     20.8 |     |         2.731 | 
| 930 E&W Windows + Overhang + Fins                  |    2.161 | 2.075 | 1.908 |      1.919 | 1.654 |  1.672 |     | 1.654 | 2.161 | 1.898 |     26.7 |     |         1.919 | 
| 940 Case 900 with Htg Temp. Setback                |    2.613 | 2.397 | 2.343 |      2.424 | 2.428 |  2.203 |     | 2.203 | 2.613 | 2.401 |     17.1 |     |         2.424 | 
| 950 Case 900 with Night Ventilation                |    0.586 | 0.598 | 0.618 |      0.707 | 0.656 |  0.642 |     | 0.586 | 0.707 | 0.634 |     19.1 |     |         0.707 | 
| 960 Sunspace                                       |          | 0.926 | 0.909 |      0.907 | 0.950 |  0.789 |     | 0.789 | 0.950 | 0.896 |     17.9 |     |         0.907 | 
| 980 Case 900 with Increased Insulation             |    3.501 | 3.995 | 3.758 |      3.712 | 3.775 |  3.519 |     | 3.501 | 3.995 | 3.710 |     13.3 |     |         3.712 | 
| 985 Case 900 with "20/20" Thermostat               |    7.273 | 6.234 | 5.880 |      6.359 | 6.249 |  6.113 |     | 5.880 | 7.273 | 6.351 |     21.9 |     |         6.359 | 
| 995 Case 985 with Increased Insulation             |    7.482 | 7.202 | 6.771 |      7.203 | 7.149 |  7.064 |     | 6.771 | 7.482 | 7.145 |     10.0 |     |         7.203 | 
|                                                    | 
| 195 Solid Conduction                               |    0.712 | 0.606 | 0.628 |      0.612 | 0.611 |  0.592 |     | 0.592 | 0.712 | 0.627 |     19.2 |     |         0.612 | 
| 200 Surface Convection (Int & Ext IR="off")        |    0.839 | 0.800 | 0.835 |      0.814 | 0.800 |  0.788 |     | 0.788 | 0.839 | 0.813 |      6.2 |     |         0.814 | 
| 210 Infrared Radiation (Int IR="off", Ext IR="on") |    0.688 | 0.503 | 0.496 |      0.560 | 0.518 |  0.459 |     | 0.459 | 0.688 | 0.537 |     42.6 |     |         0.560 | 
| 215 Infrared Radiation (Int IR="on", Ext IR="off") |    0.952 | 0.946 | 0.922 |      0.877 | 0.895 |  0.850 |     | 0.850 | 0.952 | 0.907 |     11.2 |     |         0.877 | 
| 220 In-Depth Base Case                             |    0.803 | 0.611 | 0.550 |      0.610 | 0.576 |  0.498 |     | 0.498 | 0.803 | 0.608 |     50.2 |     |         0.610 | 
| 230 Infiltration                                   |    1.184 | 0.991 | 0.929 |      0.991 | 0.955 |  0.897 |     | 0.897 | 1.184 | 0.991 |     29.0 |     |         0.991 | 
| 240 Internal Gains                                 |    1.287 | 0.982 | 0.876 |      0.979 | 0.922 |  0.834 |     | 0.834 | 1.287 | 0.980 |     46.2 |     |         0.979 | 
| 250 Exterior Shortwave Absoptance                  |    3.612 | 3.429 | 3.471 |      3.182 | 3.467 |  2.904 |     | 2.904 | 3.612 | 3.344 |     21.2 |     |         3.182 | 
| 270 South Solar Windows                            |          | 7.271 | 6.698 |      7.522 | 7.309 |  7.288 |     | 6.698 | 7.522 | 7.217 |     11.4 |     |         7.522 | 
| 280 Cavity Albedo                                  |          | 4.996 | 4.215 |      5.183 | 5.206 |  4.808 |     | 4.215 | 5.206 | 4.882 |     20.3 |     |         5.183 | 
| 290 South Shading                                  |          | 5.610 | 5.310 |      5.743 | 5.321 |  5.461 |     | 5.310 | 5.743 | 5.489 |      7.9 |     |         5.743 | 
| 300 East/West Window                               |          | 5.055 | 4.805 |      5.152 | 5.038 |  4.913 |     | 4.805 | 5.152 | 4.993 |      7.0 |     |         5.152 | 
| 310 East/West Shading                              |          | 3.752 | 3.402 |      3.669 | 3.128 |  3.324 |     | 3.128 | 3.752 | 3.455 |     18.1 |     |         3.669 | 
| 320 Thermostat                                     |          | 4.859 | 4.420 |      4.986 | 4.913 |  4.788 |     | 4.420 | 4.986 | 4.793 |     11.8 |     |         4.986 | 
|                                                    | 
| 395 Low Mass Solid Conduction                      |    0.021 | 0.008 | 0.006 |      0.010 | 0.005 |  0.004 |     | 0.004 | 0.021 | 0.009 |    193.7 |     |         0.010 | 
| 400 Low Mass High Cond. Wall Elements              |    0.063 | 0.023 | 0.017 |      0.031 | 0.024 |  0.013 |     | 0.013 | 0.063 | 0.028 |    176.6 |     |         0.031 | 
| 410 Low Mass Infiltration                          |    0.096 | 0.048 | 0.041 |      0.057 | 0.052 |  0.035 |     | 0.035 | 0.096 | 0.055 |    110.6 |     |         0.057 | 
| 420 Low Mass Internal Gains                        |    0.228 | 0.141 | 0.119 |      0.153 | 0.142 |  0.109 |     | 0.109 | 0.228 | 0.149 |     79.8 |     |         0.153 | 
| 430 Low Mass Ext. Shortwave Absoptance             |    1.084 | 0.906 | 0.944 |      0.856 | 0.953 |  0.739 |     | 0.739 | 1.084 | 0.914 |     37.8 |     |         0.856 | 
| 440 Low Mass Cavity Albedo                         |          | 3.985 | 3.458 |      4.085 | 4.414 |  3.741 |     | 3.458 | 4.414 | 3.937 |     24.3 |     |         4.085 | 
| 450 Constant Interior and Exterior Surf Coeffs     |    6.172 | 5.689 | 6.161 |      6.507 | 6.613 |  6.531 |     | 5.689 | 6.613 | 6.279 |     14.7 |     |         6.507 | 
| 460 Constant Interior Surface Coefficients         |    6.260 | 5.940 | 5.929 |      6.475 | 6.729 |  6.243 |     | 5.929 | 6.729 | 6.263 |     12.8 |     |         6.475 | 
| 470 Constant Exterior Surface Coefficients         |    5.987 | 5.644 | 5.649 |      6.029 | 6.005 |  6.056 |     | 5.644 | 6.056 | 5.895 |      7.0 |     |         6.029 | 
|                                                    | 
| 800 High Mass Hig Cond. Wall Elements              |    0.473 | 0.380 | 0.362 |      0.374 | 0.391 |  0.282 |     | 0.282 | 0.473 | 0.377 |     50.6 |     |         0.374 | 
| 810 HIgh Mass Cavity Albedo                        |          | 1.481 | 1.357 |      1.508 | 1.606 |  1.295 |     | 1.295 | 1.606 | 1.449 |     21.5 |     |         1.508 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


