# Table B8-M1b. Monthly Heating Loads (kWh), Case 900
| Month | BSIMAC 9 |   CSE |  DeST | EnergyPlus | ESP-r | TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | TestSoftware1 | 
|:----- | --------:| -----:| -----:| ----------:| -----:| ------:| ---:| -----:| -----:| -----:| --------:| ---:| -------------:| 
| Jan   |    277.8 | 206.1 | 275.3 |      255.8 | 266.0 |  291.9 |     | 206.1 | 291.9 | 262.2 |     32.7 |     |         255.8 | 
| Feb   |    307.4 | 243.2 | 292.9 |      294.2 | 283.0 |  322.1 |     | 243.2 | 322.1 | 290.5 |     27.2 |     |         294.2 | 
| Mar   |    134.4 | 102.4 | 120.0 |      125.5 | 115.0 |  143.8 |     | 102.4 | 143.8 | 123.5 |     33.5 |     |         125.5 | 
| Apr   |    275.7 | 222.4 | 214.2 |      268.7 | 228.0 |  275.5 |     | 214.2 | 275.7 | 247.4 |     24.9 |     |         268.6 | 
| May   |     20.1 |  33.3 |  26.8 |       33.4 |  29.0 |   37.5 |     |  20.1 |  37.5 |  30.0 |     58.0 |     |          33.4 | 
| Jun   |      0.0 |   0.0 |   0.0 |        0.0 |   0.0 |    0.0 |     |   0.0 |   0.0 |   0.0 |        - |     |           0.0 | 
| Jul   |      0.0 |   0.0 |   0.0 |        0.0 |   0.0 |    0.0 |     |   0.0 |   0.0 |   0.0 |        - |     |           0.0 | 
| Aug   |      0.0 |   0.0 |   0.0 |        0.0 |   0.0 |    0.0 |     |   0.0 |   0.0 |   0.0 |        - |     |           0.0 | 
| Sep   |      2.1 |   0.0 |   0.0 |        0.1 |   0.0 |    0.5 |     |   0.0 |   2.1 |   0.5 |    458.3 |     |           0.1 | 
| Oct   |     80.5 |  65.1 |  63.6 |       81.1 |  70.0 |   85.0 |     |  63.6 |  85.0 |  74.2 |     28.9 |     |          81.1 | 
| Nov   |    298.2 | 251.6 | 283.9 |      297.0 | 286.0 |  318.2 |     | 251.6 | 318.2 | 289.2 |     23.0 |     |         297.0 | 
| Dec   |    329.8 | 254.7 | 314.3 |      307.9 | 308.0 |  339.4 |     | 254.7 | 339.4 | 309.0 |     27.4 |     |         307.9 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


