# Table B8-1. Annual Heating Loads (kWh)
| Case                                               | BSIMAC 9 |   CSE |   DeST | EnergyPlus | ESP-r | TRNSYS |     |   Min |    Max |   Mean | Dev % $$ |     | TestSim | 
|:-------------------------------------------------- | --------:| -----:| ------:| ----------:| -----:| ------:| ---:| -----:| ------:| ------:| --------:| ---:| -------:| 
| 600 Base Case, South Windows                       |    4.050 | 3.993 |  4.047 |      4.324 | 4.362 |  4.504 |     | 3.993 |  4.504 |  4.213 |     12.1 |     |   4.362 | 
| 610 S. Windows + Overhang                          |    4.163 | 4.066 |  4.144 |      4.375 | 4.527 |  4.592 |     | 4.066 |  4.592 |  4.311 |     12.2 |     |   4.527 | 
| 620 East & West Windows                            |    4.370 | 4.094 |  4.297 |      4.485 | 4.514 |  4.719 |     | 4.094 |  4.719 |  4.413 |     14.2 |     |   4.514 | 
| 630 E&W Windows + Overhang & Fins                  |    4.923 | 4.356 |  4.677 |      4.784 | 5.051 |  5.139 |     | 4.356 |  5.139 |  4.821 |     16.2 |     |   5.051 | 
| 640 Case 600 with Htg Temp. Setback                |    2.682 | 2.403 |  2.619 |      2.662 | 2.654 |  2.653 |     | 2.403 |  2.682 |  2.612 |     10.7 |     |   2.654 | 
| 650 Case 600 with Night Ventilation                |    0.000 | 0.000 |  0.000 |      0.000 | 0.000 |  0.000 |     | 0.000 |  0.000 |  0.000 |        - |     |   0.000 | 
| 660 Low-E Windows                                  |    3.574 | 3.602 |  3.821 |      3.707 | 3.787 |  3.790 |     | 3.574 |  3.821 |  3.713 |      6.7 |     |   3.787 | 
| 670 Single-Pane Windows                            |    5.484 | 5.300 |  5.573 |      5.616 | 5.975 |  6.140 |     | 5.300 |  6.140 |  5.681 |     14.8 |     |   5.975 | 
| 680 Case 600 with Increased Insulation             |    2.219 | 1.786 |  1.732 |      2.180 | 2.132 |  2.286 |     | 1.732 |  2.286 |  2.056 |     27.0 |     |   2.132 | 
| 685 Case 600 with "20/20" Thermostat               |    4.532 | 4.574 |  4.646 |      4.877 | 4.904 |  5.042 |     | 4.532 |  5.042 |  4.763 |     10.7 |     |   4.904 | 
| 695 Case 685 with Increased Insulation             |    2.709 | 2.415 |  2.385 |      2.802 | 2.732 |  2.892 |     | 2.385 |  2.892 |  2.656 |     19.1 |     |   2.732 | 
|                                                    | 
| 900 South Windows                                  |    1.726 | 1.379 |  1.591 |      1.664 | 1.585 |  1.814 |     | 1.379 |  1.814 |  1.626 |     26.8 |     |   1.585 | 
| 910 S. Windows + Overhang                          |    2.163 | 1.648 |  1.860 |      1.956 | 2.067 |  2.132 |     | 1.648 |  2.163 |  1.971 |     26.1 |     |   2.067 | 
| 920 East & West Windows                            |    3.500 | 2.956 |  3.259 |      3.337 | 3.300 |  3.607 |     | 2.956 |  3.607 |  3.326 |     19.6 |     |   3.300 | 
| 930 E&W Windows + Overhang + Fins                  |    4.270 | 3.524 |  3.933 |      3.994 | 4.278 |  4.384 |     | 3.524 |  4.384 |  4.064 |     21.2 |     |   4.278 | 
| 940 Case 900 with Htg Temp. Setback                |    1.389 | 0.863 |  1.149 |      1.067 | 1.015 |  1.169 |     | 0.863 |  1.389 |  1.109 |     47.4 |     |   1.015 | 
| 950 Case 900 with Night Ventilation                |    0.000 | 0.000 |  0.000 |      0.000 | 0.000 |  0.000 |     | 0.000 |  0.000 |  0.000 |        - |     |   0.000 | 
| 960 Sunspace                                       |          | 2.522 |  2.771 |      2.689 | 2.624 |  2.860 |     | 2.522 |  2.860 |  2.693 |     12.5 |     |   2.624 | 
| 980 Case 900 with Increased Insulation             |    0.720 | 0.246 |  0.266 |      0.411 | 0.351 |  0.450 |     | 0.246 |  0.720 |  0.407 |    116.4 |     |   0.351 | 
| 985 Case 900 with "20/20" Thermostat               |    2.801 | 2.120 |  2.279 |      2.369 | 2.283 |  2.536 |     | 2.120 |  2.801 |  2.398 |     28.4 |     |   2.283 | 
| 995 Case 985 with Increased Insulation             |    1.330 | 0.755 |  0.770 |      1.006 | 0.905 |  1.077 |     | 0.755 |  1.330 |  0.974 |     59.0 |     |   0.905 | 
|                                                    | 
| 195 Solid Conduction                               |    4.217 | 3.990 |  4.157 |      4.070 | 3.951 |  4.094 |     | 3.951 |  4.217 |  4.080 |      6.5 |     |   3.951 | 
| 200 Surface Convection (Int & Ext IR="off")        |    5.041 | 4.813 |  5.226 |      5.105 | 4.920 |  5.143 |     | 4.813 |  5.226 |  5.042 |      8.2 |     |   4.920 | 
| 210 Infrared Radiation (Int IR="off", Ext IR="on") |    5.627 | 5.966 |  6.531 |      6.047 | 6.317 |  6.429 |     | 5.627 |  6.531 |  6.153 |     14.7 |     |   6.317 | 
| 215 Infrared Radiation (Int IR="on", Ext IR="off") |    5.652 | 5.307 |  5.697 |      5.405 | 5.181 |  5.443 |     | 5.181 |  5.697 |  5.448 |      9.5 |     |   5.181 | 
| 220 In-Depth Base Case                             |    6.377 | 6.666 |  7.178 |      6.455 | 6.726 |  6.868 |     | 6.377 |  7.178 |  6.712 |     11.9 |     |   6.726 | 
| 230 Infiltration                                   |    9.851 | 9.812 | 10.417 |      9.930 | 9.938 | 10.234 |     | 9.812 | 10.417 | 10.031 |      6.0 |     |   9.938 | 
| 240 Internal Gains                                 |    5.116 | 5.443 |  5.944 |      5.279 | 5.539 |  5.657 |     | 5.116 |  5.944 |  5.496 |     15.1 |     |   5.539 | 
| 250 Exterior Shortwave Absoptance                  |    4.733 | 5.044 |  5.373 |      4.899 | 4.935 |  5.105 |     | 4.733 |  5.373 |  5.015 |     12.8 |     |   4.935 | 
| 270 South Solar Windows                            |          | 4.346 |  4.273 |      4.385 | 4.576 |  4.631 |     | 4.273 |  4.631 |  4.442 |      8.1 |     |   4.576 | 
| 280 Cavity Albedo                                  |          | 4.525 |  4.619 |      4.570 | 4.738 |  4.870 |     | 4.525 |  4.870 |  4.664 |      7.4 |     |   4.738 | 
| 290 South Shading                                  |          | 4.424 |  4.381 |      4.424 | 4.745 |  4.725 |     | 4.381 |  4.745 |  4.540 |      8.0 |     |   4.745 | 
| 300 East/West Window                               |          | 4.318 |  4.460 |      4.425 | 4.668 |  4.726 |     | 4.318 |  4.726 |  4.519 |      9.0 |     |   4.668 | 
| 310 East/West Shading                              |          | 4.580 |  4.846 |      4.691 | 5.240 |  5.163 |     | 4.580 |  5.240 |  4.904 |     13.4 |     |   5.240 | 
| 320 Thermostat                                     |          | 3.677 |  3.599 |      3.771 | 3.970 |  4.031 |     | 3.599 |  4.031 |  3.810 |     11.3 |     |   3.970 | 
|                                                    | 
| 395 Low Mass Solid Conduction                      |    4.565 | 4.855 |  5.145 |      4.641 | 4.866 |  4.908 |     | 4.565 |  5.145 |  4.830 |     12.0 |     |   4.866 | 
| 400 Low Mass High Cond. Wall Elements              |    5.906 | 6.536 |  7.047 |      6.348 | 6.610 |  6.769 |     | 5.906 |  7.047 |  6.536 |     17.5 |     |   6.610 | 
| 410 Low Mass Infiltration                          |    7.630 | 8.045 |  8.661 |      8.080 | 8.212 |  8.445 |     | 7.630 |  8.661 |  8.179 |     12.6 |     |   8.212 | 
| 420 Low Mass Internal Gains                        |    6.399 | 6.834 |  7.433 |      6.906 | 7.027 |  7.236 |     | 6.399 |  7.433 |  6.973 |     14.8 |     |   7.027 | 
| 430 Low Mass Ext. Shortwave Absoptance             |    5.171 | 5.454 |  5.954 |      5.620 | 5.545 |  5.851 |     | 5.171 |  5.954 |  5.599 |     14.0 |     |   5.545 | 
| 440 Low Mass Cavity Albedo                         |          | 4.156 |  4.330 |      4.500 | 4.504 |  4.721 |     | 4.156 |  4.721 |  4.442 |     12.7 |     |   4.504 | 
| 450 Constant Interior and Exterior Surf Coeffs     |    3.743 | 3.990 |  3.375 |      3.962 | 3.850 |  3.871 |     | 3.375 |  3.990 |  3.799 |     16.2 |     |   3.850 | 
| 460 Constant Interior Surface Coefficients         |    3.828 | 4.056 |  3.873 |      4.194 | 4.263 |  4.290 |     | 3.828 |  4.290 |  4.084 |     11.3 |     |   4.263 | 
| 470 Constant Exterior Surface Coefficients         |    4.042 | 3.899 |  3.540 |      4.094 | 3.960 |  4.075 |     | 3.540 |  4.094 |  3.935 |     14.1 |     |   3.960 | 
|                                                    | 
| 800 High Mass Hig Cond. Wall Elements              |    5.141 | 4.906 |  5.403 |      5.116 | 4.980 |  5.369 |     | 4.906 |  5.403 |  5.152 |      9.7 |     |   4.980 | 
| 810 HIgh Mass Cavity Albedo                        |          | 2.038 |  2.454 |      2.342 | 2.185 |  2.610 |     | 2.038 |  2.610 |  2.326 |     24.6 |     |   2.185 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


