# Table B8-5b. Free-Float Temperature Output Minimum Annual Hourly Integrated Zone Temperature (C)
| Case                                          |  BSIMAC 9 |     CSE |      DeST | EnergyPlus |   ESP-r |    TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | TestSim | 
|:--------------------------------------------- | ---------:| -------:| ---------:| ----------:| -------:| ---------:| ---:| -----:| -----:| -----:| --------:| ---:| -------:| 
| 600FF - Low Mass Building with South Windows  |      -9.9 |   -12.9 |     -13.5 |      -12.6 |   -13.5 |     -13.8 |     | -13.8 |  -9.9 | -12.7 |     31.1 |     |   -13.5 | 
| 900FF - High Mass Building with South Windows |       0.6 |     2.2 |       1.3 |        1.2 |     1.6 |       0.6 |     |   0.6 |   2.2 |   1.3 |    124.2 |     |     1.6 | 
| 650FF - Case 600FF with Night Ventilation     |     -16.7 |   -17.8 |     -17.4 |      -17.1 |   -17.5 |     -17.5 |     | -17.8 | -16.7 | -17.3 |      6.1 |     |   -17.5 | 
| 950FF - Case 900FF with Night Ventilation     |     -13.2 |   -13.2 |     -13.4 |      -12.8 |   -12.5 |     -12.8 |     | -13.4 | -12.5 | -13.0 |      6.6 |     |   -12.5 | 
| 680FF - Case 600FF with More Insulation       |      -5.7 |    -6.2 |      -6.9 |       -7.1 |    -7.2 |      -8.1 |     |  -8.1 |  -5.7 |  -6.9 |     34.6 |     |    -7.2 | 
| 980FF - Case 900FF with More Insulation       |       7.3 |    12.5 |      12.4 |        9.9 |    10.5 |       9.5 |     |   7.3 |  12.5 |  10.4 |     50.6 |     |    10.5 | 
| 960 - Sunspace                                |           |     8.0 |       6.7 |        5.1 |     5.0 |       4.2 |     |   4.2 |   8.0 |   5.8 |     65.0 |     |     5.0 | 
|                                               | 
| Time Stamps                                   | 
| Month                                         |    Day-Hr |  Day-Hr |    Day-Hr |     Day-Hr |  Day-Hr |    Day-Hr |     |       |       |       |          |     |  Day-Hr | 
| 600FF - Low Mass Building with South Windows  |  Nov 26-8 | Feb 9-7 |   Feb 9-6 |    Feb 9-7 | Feb 9-7 |   Feb 9-7 |     |       |       |       |          |     | Feb 9-7 | 
| 900FF - High Mass Building with South Windows |  Feb 8-11 | Feb 9-7 |   Feb 9-7 |    Feb 9-7 | Feb 9-7 |   Feb 9-7 |     |       |       |       |          |     | Feb 9-7 | 
| 650FF - Case 600FF with Night Ventilation     | Dec 31-24 | Jan 1-1 | Dec 30-23 |  Dec 31-24 | Jan 1-1 | Dec 31-24 |     |       |       |       |          |     | Jan 1-1 | 
| 950FF - Case 900FF with Night Ventilation     | Dec 31-24 | Jan 1-1 | Dec 30-23 |    Feb 9-7 | Feb 9-6 |   Feb 9-6 |     |       |       |       |          |     | Feb 9-6 | 
| 680FF - Case 600FF with More Insulation       |  Feb 8-11 | Feb 9-7 |   Feb 9-7 |    Feb 9-7 | Feb 9-7 |   Feb 9-7 |     |       |       |       |          |     | Feb 9-7 | 
| 980FF - Case 900FF with More Insulation       |  Feb 8-11 | Nov 4-7 |   Nov 5-6 |    Nov 4-7 | Nov 4-8 |   Nov 4-7 |     |       |       |       |          |     | Nov 4-8 | 
| 960 - Sunspace                                |           | Feb 9-8 |   Feb 9-6 |    Feb 9-7 | Feb 9-7 |   Feb 9-7 |     |       |       |       |          |     | Feb 9-7 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


