# Table B8-7b. High Mass Basic Sensitivity Tests - Annual Sensible Cooling (MWh)
| Case                          | BSIMAC 9 |    CSE |   DeST | EnergyPlus |  ESP-r | TRNSYS |     |    Min |    Max |   Mean | Dev % $$ |     | TestSim | 
|:----------------------------- | --------:| ------:| ------:| ----------:| ------:| ------:| ---:| ------:| ------:| ------:| --------:| ---:| -------:| 
| 900 - 600 Mass, Cool          |   -3.108 | -3.449 | -3.049 |     -3.538 | -3.674 | -3.512 |     | -3.674 | -3.049 | -3.389 |     18.4 |     |  -3.674 | 
| 910 - 900 Cool, S.Shade       |   -1.230 | -1.049 | -0.893 |     -1.105 | -1.205 | -1.076 |     | -1.230 | -0.893 | -1.093 |     30.8 |     |  -1.205 | 
| 920 - 900 Cool, E&W Orient.   |    0.414 |  0.325 |  0.323 |      0.242 |  0.327 |  0.282 |     |  0.242 |  0.414 |  0.319 |     53.9 |     |   0.327 | 
| 930 - 920 Cool, E&W Shade     |   -0.967 | -0.714 | -0.798 |     -0.812 | -1.161 | -0.877 |     | -1.161 | -0.714 | -0.888 |     50.3 |     |  -1.161 | 
| 940 - 900 Cool, Htg. Setback  |   -0.101 | -0.067 | -0.040 |     -0.064 | -0.060 | -0.064 |     | -0.101 | -0.040 | -0.066 |     92.3 |     |  -0.060 | 
| 950 - 900 Cool, Night Vent    |   -2.128 | -1.866 | -1.765 |     -1.782 | -1.832 | -1.626 |     | -2.128 | -1.626 | -1.833 |     27.4 |     |  -1.832 | 
| 960 - 900 Cool, Sunspace      |          | -1.538 | -1.474 |     -1.582 | -1.538 | -1.478 |     | -1.582 | -1.474 | -1.522 |      7.1 |     |  -1.538 | 
| 980 - 900 Heat, > Ins. 20/27  |    0.787 |  1.531 |  1.375 |      1.223 |  1.287 |  1.251 |     |  0.787 |  1.531 |  1.242 |     59.9 |     |   1.287 | 
| 985 - 900 Heat, > 20/20 tstat |    4.559 |  3.770 |  3.497 |      3.870 |  3.762 |  3.846 |     |  3.497 |  4.559 |  3.884 |     27.3 |     |   3.762 | 
| 995 - 985 Heat, > Ins. 20/20  |    0.209 |  0.969 |  0.891 |      0.844 |  0.899 |  0.950 |     |  0.209 |  0.969 |  0.794 |     95.7 |     |   0.899 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


