# Table B8-M2a. Monthly Sensible Cooling Loads (kWh), Case 600
| Month | BSIMAC 9 |   CSE |  DeST | EnergyPlus | ESP-r | TRNSYS |     |   Min |   Max |  Mean | Dev % $$ |     | TestSim | 
|:----- | --------:| -----:| -----:| ----------:| -----:| ------:| ---:| -----:| -----:| -----:| --------:| ---:| -------:| 
| Jan   |    475.4 | 554.0 | 417.9 |      521.8 | 523.0 |  495.0 |     | 417.9 | 554.0 | 497.9 |     27.3 |     |   523.0 | 
| Feb   |    349.2 | 394.3 | 315.4 |      387.5 | 398.0 |  367.4 |     | 315.4 | 398.0 | 368.6 |     22.4 |     |   398.0 | 
| Mar   |    450.3 | 474.4 | 410.7 |      484.4 | 489.0 |  457.4 |     | 410.7 | 489.0 | 461.0 |     17.0 |     |   489.0 | 
| Apr   |    218.7 | 220.1 | 230.2 |      240.5 | 263.0 |  235.4 |     | 218.7 | 263.0 | 234.6 |     18.9 |     |   263.0 | 
| May   |    342.7 | 321.2 | 338.6 |      339.9 | 364.0 |  325.2 |     | 321.2 | 364.0 | 338.6 |     12.7 |     |   364.0 | 
| Jun   |    578.3 | 497.4 | 526.4 |      539.6 | 550.0 |  516.1 |     | 497.4 | 578.3 | 534.6 |     15.1 |     |   550.0 | 
| Jul   |    568.4 | 505.9 | 525.1 |      536.4 | 556.0 |  514.4 |     | 505.9 | 568.4 | 534.4 |     11.7 |     |   556.0 | 
| Aug   |    658.2 | 606.5 | 621.1 |      648.5 | 674.0 |  634.1 |     | 606.5 | 674.0 | 640.4 |     10.5 |     |   674.0 | 
| Sep   |    724.8 | 705.2 | 672.1 |      733.7 | 743.0 |  710.5 |     | 672.1 | 743.0 | 714.9 |      9.9 |     |   743.0 | 
| Oct   |    628.4 | 676.1 | 611.1 |      675.3 | 681.0 |  649.5 |     | 611.1 | 681.0 | 653.6 |     10.7 |     |   681.0 | 
| Nov   |    394.3 | 454.7 | 377.1 |      437.7 | 444.0 |  418.6 |     | 377.1 | 454.7 | 421.1 |     18.4 |     |   444.0 | 
| Dec   |    433.3 | 503.3 | 386.2 |      481.9 | 476.0 |  456.1 |     | 386.2 | 503.3 | 456.1 |     25.7 |     |   476.0 | 

$$ ABS[ (Max-Min) / (Mean of Example Simulation Results)]


