# Table B16.6-1. Total Furnace Load (GJ)
| Case                       | ESP-r/HOT3000 | EnergyPlus | DOE-2.1E |     |   Min |   Max |  Mean | Dev % $$ |     | Analytical/Quasi-Analytical | TRNSYS18.06.0002 | 
|:-------------------------- | -------------:| ----------:| --------:| ---:| -----:| -----:| -----:| --------:| ---:| ---------------------------:| ----------------:| 
| HE100 100% eff.            |         77.94 |      77.75 |    77.75 |     | 77.75 | 77.94 |       |      0.2 |     |                       77.74 |            77.76 | 
| HE110 80% eff.             |         77.94 |      77.75 |    77.75 |     | 77.75 | 77.94 |       |      0.2 |     |                       77.74 |            77.76 | 
| HE120 80% eff., PLR=0.4    |         31.25 |      31.10 |    31.13 |     | 31.10 | 31.25 |       |      0.5 |     |                       31.10 |            31.11 | 
| HE130 No Load              |          0.00 |       0.00 |     0.15 |     |  0.00 |  0.15 |       |        - |     |                        0.00 |             0.00 | 
| HE140 Periodic PLR         |         31.26 |      31.10 |    31.12 |     | 31.10 | 31.26 |       |      0.5 |     |                       31.10 |            31.11 | 
| HE150 Continuous Circ. Fan |         29.88 |      29.59 |    29.57 |     | 29.57 | 29.88 |       |      1.1 |     |                       29.65 |            29.66 | 
| HE160 Cycling Circ. Fan    |         31.26 |      30.46 |    30.49 |     | 30.46 | 31.26 |       |      2.6 |     |                       31.10 |            30.50 | 
| HE170 Draft Fan            |         29.88 |      29.59 |    29.57 |     | 29.57 | 29.88 |       |      1.1 |     |                       29.65 |            29.66 | 
|                            | 
| HE210 Realistic Weather    |         41.36 |      42.04 |    42.06 |     | 41.36 | 42.06 | 41.82 |      1.7 |     |                             |            42.06 | 
| HE220 Setback Thermostat   |         39.41 |      39.87 |    39.76 |     | 39.41 | 39.87 | 39.68 |      1.2 |     |                             |            39.84 | 
| HE230 Undersized Furnace   |         34.32 |      34.59 |    34.37 |     | 34.32 | 34.59 | 34.43 |      0.8 |     |                             |            34.67 | 

$$ For HE1xx cases ABS[ (Max-Min) / (Analytics Solution)] and for HE2xx cases ABS[ (Max-Min) / (Mean of Example Simulation Results)]


